# IEC 62304 — DHF Obligations

**Source**: IEC 62304:2006 + Amd 1:2015 — Medical Device Software: Software Life Cycle Processes
**Version**: 2006 + Amendment 1, 2015
**Scope tags**: software common-baseline pccp
**Distilled by**: skill-maintainer
**Distilled date**: 2026-04-21
**Grounding**: `.claude/skills/medtech-docs/references/standards/iec-62304.md`, `docs/external/standards/iec-62304-software-lifecycle.md`

> **Verbatim note**: Verbatim text below is drawn from the distilled project reference and represents the normative requirement intent. Confirm exact wording against the purchased IEC 62304:2006+AMD1:2015 standard before citing in submission documents. Fields marked [VERIFY] need confirmation.

---

## §4.3 — Software Safety Classification

<a id="OBL-62304-001"></a>

```yaml
id: OBL-62304-001
title: "Software Safety Classification"
source: "IEC 62304:2006+AMD1:2015 §4.3"
section: "§4.3 — Software safety classification"
scope_flags: []
topic: software-lifecycle
artifact_type: record
dhf_owner: item
min_iec62304_class: A
applies_to:
  - "Safety Classification Record"
  - "Software Development Plan"
verbatim: |
  "The MANUFACTURER shall assign a software safety class (Class A, B, or C) to
  the SOFTWARE SYSTEM based on the severity of HAZARDOUS SITUATION that could
  result if the SOFTWARE SYSTEM should fail to behave as specified."
extracted_requirements:
  - "Assign IEC 62304 safety class (A, B, or C) to each software item before development begins"
  - "Document the classification rationale referencing ISO 14971 severity levels"
  - "Record the classification in the Software Development Plan or a dedicated classification record"
  - "Re-evaluate classification if intended use or hazard analysis changes"
```

**Context:** Classification drives the entire process obligation set — Class A has minimal documentation requirements; Class B adds architectural design, integration testing, configuration management, and risk management; Class C additionally requires detailed design and more rigorous unit verification. MedTech Company MedTech Project: Pre-Op = C, Intra-Op = C, Mgmt Services = B.

---

## §5.1 — Software Development Planning

<a id="OBL-62304-002"></a>

```yaml
id: OBL-62304-002
title: "Software Development Plan"
source: "IEC 62304:2006+AMD1:2015 §5.1.1"
section: "§5.1 — Software development planning"
scope_flags: []
topic: software-lifecycle
artifact_type: plan
dhf_owner: item
min_iec62304_class: A
applies_to:
  - "Software Development Plan"
  - "Design and Development Plan"
verbatim: |
  "The MANUFACTURER shall establish a SOFTWARE DEVELOPMENT PLAN for conducting
  the activities of the software development process."
extracted_requirements:
  - "Establish a Software Development Plan (SDP) before beginning software development"
  - "SDP may be part of the Design and Development Plan or a separate document"
  - "SDP must be updated to reflect actual development activities throughout the project"
```

**Context:** The SDP is the master planning document for software — it is not the same as the D&D Plan (which covers the device design process overall) but should be cross-referenced. For regulated software, FDA expects the SDP or equivalent to trace to IEC 62304 §5.1 requirements.

<a id="OBL-62304-003"></a>

```yaml
id: OBL-62304-003
title: "SDP Content & Lifecycle"
source: "IEC 62304:2006+AMD1:2015 §5.1.2 + §5.1.3"
section: "§5.1 — Software development planning"
scope_flags: []
topic: software-lifecycle
artifact_type: plan
dhf_owner: item
min_iec62304_class: A
applies_to:
  - "Software Development Plan"
verbatim: |
  "The SOFTWARE DEVELOPMENT PLAN shall address: (a) the software development life cycle
  model including the activities and tasks to be performed and their sequencing;
  (b) the deliverables of the software development process and the criteria for their
  acceptance; (c) the standards, methods, and tools to be used; (d) traceability
  between software requirements and software system test cases."
extracted_requirements:
  - "SDP must define the SDLC model (waterfall, iterative, agile-within-waterfall, etc.)"
  - "SDP must list planned deliverables with acceptance criteria for each"
  - "SDP must identify development standards, methods, and tools (including tool validation status)"
  - "SDP must describe the traceability approach from requirements to test cases"
  - "SDP must address configuration management, problem resolution, and risk management integration"
```

**Context:** The SDP content requirements are the most detailed in §5.1. All items listed in §5.1.2 are SHALL requirements; none are optional for Class B or C. The traceability requirement directly links the SDP to the trace matrix deliverable.

---

## §5.2 — Software Requirements Analysis

<a id="OBL-62304-004"></a>

```yaml
id: OBL-62304-004
title: "Software Requirements Specification"
source: "IEC 62304:2006+AMD1:2015 §5.2.1"
section: "§5.2 — Software requirements analysis"
scope_flags: []
topic: requirements
artifact_type: spec
dhf_owner: item
min_iec62304_class: A
applies_to:
  - "Software Requirements Specification"
verbatim: |
  "The MANUFACTURER shall define and document the SOFTWARE REQUIREMENTS from the
  SYSTEM REQUIREMENTS and the results of RISK MANAGEMENT activities."
extracted_requirements:
  - "Define software requirements traceable to system-level requirements"
  - "Define software requirements traceable to risk management outputs (risk controls implemented in software)"
  - "Document requirements in a Software Requirements Specification (SRS)"
```

**Context:** The SRS must be bidirectionally traceable — up to system requirements (and ultimately user needs) and down to design outputs (architecture, detailed design). Risk control measures implemented in software must appear as software requirements, not just in the risk file.

<a id="OBL-62304-005"></a>

```yaml
id: OBL-62304-005
title: "SRS Content Requirements"
source: "IEC 62304:2006+AMD1:2015 §5.2.2 + §5.2.3"
section: "§5.2 — Software requirements analysis"
scope_flags: []
topic: requirements
artifact_type: spec
dhf_owner: item
min_iec62304_class: A
applies_to:
  - "Software Requirements Specification"
verbatim: |
  "The software requirements shall include: functional and capability requirements;
  software system inputs and outputs; interfaces between the software system and
  other systems; software-operated alarms, warnings, and operator messages;
  security requirements; usability engineering requirements."
extracted_requirements:
  - "SRS must cover: functional/capability requirements, I/O requirements, external interfaces"
  - "SRS must address software-controlled alarms, warnings, and messages"
  - "SRS must include cybersecurity and usability requirements (for Class II SaMD)"
  - "All requirements must be verifiable (have defined acceptance criteria or test method)"
```

**Context:** The verifiability requirement means every SRS requirement must have a corresponding test case or verification method. Requirements written as vague design goals (e.g., "system shall be fast") are non-conforming.

<a id="OBL-62304-006"></a>

```yaml
id: OBL-62304-006
title: "SRS Risk Control Trace"
source: "IEC 62304:2006+AMD1:2015 §5.2.6"
section: "§5.2 — Software requirements analysis"
scope_flags:
  - common-baseline
topic: requirements
artifact_type: record
dhf_owner: item
min_iec62304_class: A
applies_to:
  - "Software Requirements Specification"
  - "Risk Management File"
verbatim: |
  "The MANUFACTURER shall re-evaluate the RISK associated with the software
  after establishing the SOFTWARE REQUIREMENTS and update the RISK MANAGEMENT
  FILE as necessary."
extracted_requirements:
  - "Re-evaluate risk after SRS is established — update risk file if new hazards emerge"
  - "Document this re-evaluation step in the risk management file or SRS changelog"
```

**Context:** This creates a mandatory feedback loop between requirements and risk management. It prevents the common failure mode of writing requirements first and doing risk analysis last.

---

## §5.3 — Software Architectural Design

<a id="OBL-62304-007"></a>

```yaml
id: OBL-62304-007
title: "Software Architecture Specification"
source: "IEC 62304:2006+AMD1:2015 §5.3.1"
section: "§5.3 — Software architectural design"
scope_flags: []
topic: architecture
artifact_type: spec
dhf_owner: item
min_iec62304_class: B
applies_to:
  - "Software Architecture Document"
verbatim: |
  "The MANUFACTURER shall transform the SOFTWARE REQUIREMENTS into a documented
  architecture that describes the structure of the software and identifies the
  SOFTWARE ITEMS."
extracted_requirements:
  - "Produce a Software Architecture Document (SAD) transforming the SRS into a structural design"
  - "SAD must identify and name all software items (decomposition to the unit level is not required at this stage)"
  - "SAD must describe the interfaces between software items and between the software and hardware/external systems"
```

**Context:** Class B and C only. For MedTech Company MedTech Project, this means a SAD is required for Pre-Op (Class C), Intra-Op (Class C), and Mgmt Services (Class B). The system-level SAD and per-item SADs are both needed under the multi-DHF structure.

<a id="OBL-62304-008"></a>

```yaml
id: OBL-62304-008
title: "SOUP Identification"
source: "IEC 62304:2006+AMD1:2015 §5.3.3"
section: "§5.3 — Software architectural design"
scope_flags: []
topic: architecture
artifact_type: record
dhf_owner: item
min_iec62304_class: B
applies_to:
  - "SOUP List"
  - "Software Architecture Document"
verbatim: |
  "The MANUFACTURER shall identify SOUP items including: (a) the title, manufacturer,
  and unique SOUP designator; (b) the requirements for the SOUP item."
extracted_requirements:
  - "Identify all SOUP (Software of Unknown Provenance) items used in each software item"
  - "For each SOUP item: document title, manufacturer/supplier, version, and required functional/performance requirements"
  - "Maintain a SOUP list as a controlled document — update on each SOUP change"
```

**Context:** SOUP identification is a §5.3 obligation (architectural stage) because SOUP choices affect the architecture. The SOUP list then feeds into §7 risk evaluation for anomalies. FDA's premarket software guidance closely mirrors this requirement.

<a id="OBL-62304-009"></a>

```yaml
id: OBL-62304-009
title: "Architecture Verification"
source: "IEC 62304:2006+AMD1:2015 §5.3.4"
section: "§5.3 — Software architectural design"
scope_flags: []
topic: architecture
artifact_type: record
dhf_owner: item
min_iec62304_class: B
applies_to:
  - "Software Architecture Document"
  - "Architecture Verification Record"
verbatim: |
  "The MANUFACTURER shall verify that the software architecture implements all
  software requirements and identify potential causes of hazardous situations."
extracted_requirements:
  - "Conduct and document an architecture verification that confirms all SRS requirements are addressed in the design"
  - "As part of architecture verification, evaluate whether the architecture could cause or fail to mitigate hazardous situations"
  - "Record the verification outcome (pass/fail per requirement) in the SAD or a separate verification record"
```

**Context:** This is the explicit link between architecture and risk — the architecture must be evaluated not just for functional coverage but also for safety implications. For AI-enabled software, the AI model's role in the architecture is subject to this evaluation.

---

## §5.4 — Software Detailed Design

<a id="OBL-62304-010"></a>

```yaml
id: OBL-62304-010
title: "Detailed Software Design"
source: "IEC 62304:2006+AMD1:2015 §5.4.1"
section: "§5.4 — Software detailed design"
scope_flags: []
topic: design-outputs
artifact_type: spec
dhf_owner: item
min_iec62304_class: C
applies_to:
  - "Software Design Document"
  - "Software Detailed Design"
verbatim: |
  "The MANUFACTURER shall refine the software architecture until it is represented
  by SOFTWARE UNITS that can be implemented and verified."
extracted_requirements:
  - "Decompose the architecture into software units (leaf-level components that can be individually implemented and tested)"
  - "Document the detailed design for each software unit with sufficient detail to permit implementation without ambiguity"
  - "Verify that the detailed design implements the software architecture (no requirement left unaddressed)"
```

**Context:** Class C only. MedTech Company MFD A and Intra-Op require detailed design documentation; Mgmt Services (Class B) does not. The standard does not prescribe the format — a design document, annotated code, or UML diagrams are all acceptable as long as they are sufficiently detailed.

---

## §5.5 — Software Unit Implementation and Verification

<a id="OBL-62304-011"></a>

```yaml
id: OBL-62304-011
title: "Unit Verification"
source: "IEC 62304:2006+AMD1:2015 §5.5.2 + §5.5.3"
section: "§5.5 — Software unit implementation"
scope_flags: []
topic: verification
artifact_type: record
dhf_owner: item
min_iec62304_class: B
applies_to:
  - "Unit Verification Records"
  - "Code Review Records"
verbatim: |
  "The MANUFACTURER shall verify SOFTWARE UNITS. The verification shall confirm that
  the units implement the design and are free of common programming errors."
extracted_requirements:
  - "Verify each software unit through code review, unit testing, or both"
  - "Class C: unit testing is required; define test cases per the detailed design"
  - "Class B: code review of each unit is sufficient (testing not mandated but recommended)"
  - "Record verification results — pass/fail per unit, reviewer/tester identity, date"
```

**Context:** The distinction between Class B and C unit verification is significant: Class B allows code review alone, while Class C requires test cases derived from the detailed design. This drives both engineering effort and DHF deliverable scope.

---

## §5.6 — Software Integration and Integration Testing

<a id="OBL-62304-012"></a>

```yaml
id: OBL-62304-012
title: "Integration Testing"
source: "IEC 62304:2006+AMD1:2015 §5.6.1 + §5.6.3"
section: "§5.6 — Software integration"
scope_flags: []
topic: verification
artifact_type: protocol
dhf_owner: item
min_iec62304_class: B
applies_to:
  - "Integration Test Plan"
  - "Integration Test Report"
verbatim: |
  "The MANUFACTURER shall integrate the SOFTWARE ITEMS and verify that the
  integrated SOFTWARE ITEMS implement the software architecture and satisfy
  the SOFTWARE REQUIREMENTS."
extracted_requirements:
  - "Produce an integration plan defining the sequence and method for integrating software items"
  - "Conduct integration testing at each integration step and upon full integration"
  - "Integration tests must verify that integrated software satisfies the SRS"
  - "Document integration test results with pass/fail per test case and anomalies found"
```

**Context:** Class B and C. Integration testing is distinct from system testing — it tests the interfaces between software items as they are assembled, before system-level testing. For MedTech Project, this includes Pre-Op ↔ Mgmt Services interfaces and Intra-Op ↔ C-Arm DICOM interfaces.

---

## §5.7 — Software System Testing

<a id="OBL-62304-013"></a>

```yaml
id: OBL-62304-013
title: "System Testing"
source: "IEC 62304:2006+AMD1:2015 §5.7.1 + §5.7.3"
section: "§5.7 — Software system testing"
scope_flags: []
topic: validation
artifact_type: protocol
dhf_owner: item
min_iec62304_class: A
applies_to:
  - "Software System Test Plan"
  - "Software System Test Report"
verbatim: |
  "The MANUFACTURER shall test the SOFTWARE SYSTEM for conformance to the SOFTWARE
  REQUIREMENTS. The testing shall include boundary conditions and stress conditions
  and shall check for ANOMALIES."
extracted_requirements:
  - "Test the complete integrated software system against every SRS requirement"
  - "Test must include normal operating conditions, boundary conditions, stress conditions, and foreseeable misuse"
  - "Document a System Test Plan before testing begins; document results in a System Test Report"
  - "All test anomalies must be evaluated and resolved before release"
```

**Context:** Applies to all classes (A, B, C). System testing is the primary FDA-visible V&V evidence. For AI-enabled functions, system testing must cover model performance against the intended use population — standard functional tests alone are insufficient.

---

## §5.8 — Software Release

<a id="OBL-62304-014"></a>

```yaml
id: OBL-62304-014
title: "Software Release"
source: "IEC 62304:2006+AMD1:2015 §5.8.1 + §5.8.3 + §5.8.7"
section: "§5.8 — Software release"
scope_flags: []
topic: configuration-change
artifact_type: record
dhf_owner: item
min_iec62304_class: A
applies_to:
  - "Software Release Package"
  - "Release Checklist"
verbatim: |
  "The MANUFACTURER shall ensure that the software is released only when: all
  software development activities are complete; the software configuration
  is documented; known ANOMALIES are evaluated and their impact on safety
  is acceptable; the software version identifier is assigned."
extracted_requirements:
  - "Assign a unique version identifier to the released software (must be traceable in the DHF)"
  - "Document all known anomalies at release with their safety impact evaluation"
  - "Produce a release checklist confirming all §5 development activities are complete"
  - "Record the released configuration (version of each software item, SOUP versions, build environment)"
```

**Context:** The release package is the formal closure of the development record. FDA expects this to be a controlled document. For PCCP changes, each modification cycle produces a new release package that closes that change's development record.

---

## §6 — Software Maintenance Process

<a id="OBL-62304-015"></a>

```yaml
id: OBL-62304-015
title: "Software Maintenance Plan"
source: "IEC 62304:2006+AMD1:2015 §6.1"
section: "§6 — Software maintenance process"
scope_flags:
  - pccp
topic: post-market
artifact_type: plan
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Software Maintenance Plan"
  - "Software Development Plan"
verbatim: |
  "The MANUFACTURER shall establish and document a SOFTWARE MAINTENANCE PLAN.
  The plan shall address: problem and modification analysis; modification
  implementation; release of modifications."
extracted_requirements:
  - "Establish a Software Maintenance Plan (may be part of SDP or a separate document)"
  - "Maintenance plan must address: how post-market problems are analyzed, how modifications are scoped and implemented, how modified releases are managed"
  - "PCCP changes must follow the maintenance process — classify the change, evaluate safety impact, implement per §5 process appropriate to the classification"
```

**Context:** For a PCCP product, §6 is especially important — every change implemented under the PCCP is a software maintenance activity. The modification protocol in the PCCP document must be consistent with the §6 maintenance process. FDA reviewers will check that the PCCP change categories map to IEC 62304 change classification.

---

## §7 — Software Risk Management Process

<a id="OBL-62304-016"></a>

```yaml
id: OBL-62304-016
title: "Software Hazard Analysis"
source: "IEC 62304:2006+AMD1:2015 §7.1.1"
section: "§7 — Software risk management"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: item
min_iec62304_class: B
applies_to:
  - "Risk Management File"
  - "Software FMEA"
  - "Hazard Analysis"
verbatim: |
  "The MANUFACTURER shall identify SOFTWARE ITEMS that could contribute to a
  HAZARDOUS SITUATION. For each such SOFTWARE ITEM, the MANUFACTURER shall
  evaluate the contribution of the SOFTWARE ITEM to the HAZARDOUS SITUATION."
extracted_requirements:
  - "For each hazardous situation in the risk file, identify which software items could contribute to it"
  - "Evaluate how and to what degree each software item contributes (causal analysis)"
  - "Document results in a software risk analysis record — typically a software FMEA or hazard analysis table"
```

**Context:** This is distinct from ISO 14971's hazard identification — §7.1 requires zooming into the software to trace which specific items (modules, components, algorithms) are involved in each hazardous situation. For AI-enabled items, this means the AI model itself must appear in the software FMEA.

<a id="OBL-62304-017"></a>

```yaml
id: OBL-62304-017
title: "SOUP Risk Evaluation"
source: "IEC 62304:2006+AMD1:2015 §7.1.3"
section: "§7 — Software risk management"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: item
min_iec62304_class: B
applies_to:
  - "Risk Management File"
  - "SOUP Risk Evaluation"
verbatim: |
  "The MANUFACTURER shall evaluate the ANOMALY LISTS and reported PROBLEMS for
  SOUP items and shall determine whether the anomalies or reported problems are
  relevant to the SOFTWARE SYSTEM and document the conclusions."
extracted_requirements:
  - "For each SOUP item, obtain and review the supplier's known anomaly list"
  - "Evaluate whether any known anomaly could affect the safety of the software system"
  - "Document the evaluation conclusion (relevant / not relevant / mitigated) in the risk management file"
  - "Repeat evaluation when a new SOUP version is adopted or new anomalies are reported"
```

**Context:** This is the most commonly under-documented §7 obligation. Every third-party library, OS, and open-source component must have a documented anomaly list review. For MedTech Project's tablet (Linux-based) and cloud (container stack), the SOUP footprint is significant.

---

## §8 — Software Configuration Management

<a id="OBL-62304-018"></a>

```yaml
id: OBL-62304-018
title: "Software Configuration Management"
source: "IEC 62304:2006+AMD1:2015 §8.1.1 + §8.1.2"
section: "§8 — Software configuration management"
scope_flags: []
topic: configuration-change
artifact_type: plan
dhf_owner: item
min_iec62304_class: B
applies_to:
  - "Configuration Management Plan"
  - "Software Development Plan"
verbatim: |
  "The MANUFACTURER shall establish and document a SOFTWARE CONFIGURATION
  MANAGEMENT PLAN that includes: identification of configuration items;
  change control procedures; status accounting; configuration audits."
extracted_requirements:
  - "Establish a Configuration Management Plan (may be part of SDP)"
  - "CM plan must define: what is a configuration item, how items are labeled/versioned, how changes are controlled, how configuration status is tracked"
  - "Configuration items must include: software items, test cases, tools, SOUP versions, build scripts, and DHF documents"
```

**Context:** For a PCCP product, the CM plan is critically linked to the PCCP modification protocol — every PCCP change must be traceable in configuration management. Git-based source control satisfies the technical CM requirements, but the CM plan must formally declare this.

---

## §9 — Software Problem Resolution Process

<a id="OBL-62304-019"></a>

```yaml
id: OBL-62304-019
title: "Problem Resolution Process"
source: "IEC 62304:2006+AMD1:2015 §9.1"
section: "§9 — Software problem resolution"
scope_flags: []
topic: post-market
artifact_type: record
dhf_owner: system
min_iec62304_class: B
applies_to:
  - "Problem Resolution Process"
  - "Software Maintenance Plan"
verbatim: |
  "The MANUFACTURER shall establish and document a SOFTWARE PROBLEM RESOLUTION
  PROCESS that includes: problem reporting, analysis, resolution and verification,
  release of modified software, communication of resolution to relevant parties."
extracted_requirements:
  - "Establish a problem resolution process covering: receipt, investigation, resolution, and closure"
  - "Each problem must be evaluated for: safety impact, causal analysis, resolution approach"
  - "Problem resolution records must be maintained — linked to the affected software version and release"
  - "Post-market problems feed back into the risk management file when they reveal new hazards"
```

**Context:** The problem resolution process is the engineering-side analogue of the QMS complaint handling process. Both must exist — the QMS process handles the customer-facing complaint; the IEC 62304 §9 process handles the engineering investigation and software fix. For FDA, the link between a complaint record and the §9 problem record is key audit evidence.

---

## §5.1 — Traceability

<a id="OBL-62304-020"></a>

```yaml
id: OBL-62304-020
title: "Software Traceability"
source: "IEC 62304:2006+AMD1:2015 §5.1.6(d)"
section: "§5.1 — Software development planning (traceability)"
scope_flags: []
topic: traceability
artifact_type: record
dhf_owner: item
min_iec62304_class: A
applies_to:
  - "Trace Matrix"
  - "Software Development Plan"
verbatim: |
  "The SOFTWARE DEVELOPMENT PLAN shall address traceability between: software
  requirements and system requirements; software requirements and software system
  tests; software requirements and software architecture; and for Class C, between
  software requirements and software units."
extracted_requirements:
  - "Maintain bidirectional traceability: system requirements → software requirements → architecture → test cases"
  - "Class C additional: software requirements → individual software units"
  - "Document the traceability approach in the SDP"
  - "Produce a trace matrix as the formal traceability deliverable"
```

**Context:** This is the normative basis for the trace matrix deliverable. The `/trace-matrix` skill produces the intra-DHF trace that satisfies this obligation. The dhf-manifest meta-trace sits above it (ensuring the right documents exist). Both are needed for a complete §5.1(d) compliance posture.
