# Tier 1 Regulatory Distillation — IEC 81001-5-1

**Standard**: IEC 81001-5-1:2021
**Topic coverage**: cybersecurity
**Distillation date**: 2026-04-21
**Source references**:
- `.claude/skills/medtech-docs/references/standards/iec-81001-5-1.md`

> **Verbatim note**: Text in `verbatim` fields is drawn from project reference materials (skill distillation) which summarize the standard in the author's own words. These are not verbatim quotes from the purchased IEC 81001-5-1:2021 text. All citations against this standard in formal submission documents must be verified against the purchased standard before use.

---

<a id="OBL-81001-001"></a>

```yaml
id: OBL-81001-001
title: "Security Risk Management Plan"
source: IEC 81001-5-1:2021 §4.2
section: "4.2 — Security Risk Management"
scope_flags: [cybersecurity, common-baseline]
topic: cybersecurity
artifact_type: plan
dhf_owner: system
min_iec62304_class: A
canonical_role: cybersecurity
criticality: must-have
applies_to:
  - role: cybersecurity
    file_pattern: "*security-risk-assessment*.md"
  - role: risk-management
    file_pattern: "*risk-management-plan*.md"
  - role: plans-sdp
    file_pattern: "*software-development-plan*.md"
verbatim: "Integrate security risk management into the overall risk management process (ISO 14971). Security risk management must consider: confidentiality, integrity, availability. Apply throughout the entire lifecycle."
extracted_requirements:
  - Integrate security risk management with the ISO 14971 risk management process — security risks must appear in the device risk file
  - Security risk assessments must address three properties: confidentiality, integrity, and availability (CIA triad)
  - Apply security risk management throughout the entire product lifecycle (not just development)
```

**Context**: Security risk management is not a separate silo — it feeds into the integrated device risk file (ISO 14971). Security threats that could compromise patient safety (e.g., data integrity attacks on surgical guidance, ransomware disabling the system mid-procedure) are device hazards and must be treated as such. For MedTech Project, confidentiality failures (PHI exposure), integrity failures (corrupted image data affecting surgical guidance), and availability failures (offline-capable Intra-Op losing sync) each have patient safety implications.

---

<a id="OBL-81001-002"></a>

```yaml
id: OBL-81001-002
title: "Secure Development Plan"
source: IEC 81001-5-1:2021 §5.1
section: "5.1 — Software Development Planning — Security"
scope_flags: [cybersecurity, common-baseline]
topic: software-lifecycle
artifact_type: plan
dhf_owner: both
min_iec62304_class: A
canonical_role: plans-sdp
criticality: must-have
applies_to:
  - role: plans-sdp
    file_pattern: "*software-development-plan*.md"
  - role: cybersecurity
    file_pattern: "*cybersecurity-plan*.md"
verbatim: "Include security activities in the software development plan. Plan must address: threat modeling, secure design principles, security testing, vulnerability management. Define security requirements sources (regulatory, standards, organizational policies)."
extracted_requirements:
  - Include security activities in the SDP: threat modeling, secure design, security testing, vulnerability management
  - Identify security requirements sources: FDA cybersecurity guidance, IEC 81001-5-1, organizational security policies
  - Define the process for tracking and resolving security issues throughout development
```

**Context**: Security planning is an extension of the SDP, not a separate document (though a standalone Cybersecurity Plan is acceptable). For MedTech Project, the SDP must address: FDA's pre-market cybersecurity guidance requirements, IEC 81001-5-1 process conformance, how SBOM is built and maintained, and how Intra-Op's offline capability affects the threat model (air-gap vs. on-demand sync security surface).

---

<a id="OBL-81001-003"></a>

```yaml
id: OBL-81001-003
title: "Security Requirements"
source: IEC 81001-5-1:2021 §5.2
section: "5.2 — Health Software Requirements — Security"
scope_flags: [cybersecurity, common-baseline]
topic: requirements
artifact_type: specification
dhf_owner: both
min_iec62304_class: A
canonical_role: requirements
criticality: must-have
applies_to:
  - role: requirements
    file_pattern: "*software-requirements-specification*.md"
  - role: cybersecurity
    file_pattern: "*security-requirements*.md"
verbatim: "Derive security requirements from: security risk assessment, regulatory requirements, intended use environment threat landscape, data protection requirements (PHI/PII if applicable). Security requirements must cover: authentication and access control, authorization and privilege management, audit logging and accountability, data confidentiality (at rest and in transit), data integrity, secure communication, software update/patch mechanisms, cryptographic controls."
extracted_requirements:
  - Derive security requirements from security risk assessment + FDA cybersecurity guidance + PHI/PII obligations
  - SRS must include security requirements covering: authentication, access control, role-based authorization, audit logging
  - SRS must cover data protection: confidentiality at rest and in transit, data integrity, encryption standards
  - SRS must address software update security: authenticated OTA update mechanism with integrity verification
  - SRS must specify cryptographic controls: approved algorithms, key management, certificate handling
```

**Context**: For MedTech Project, security requirements span all three modules differently. Management Services hosts PHI-adjacent data (case records, imaging links) requiring strict access control, audit logging, and encryption at rest. Intra-Op must maintain data integrity for surgical guidance data (a corrupted image could mislead the surgeon). OTA updates to the Intra-Op tablet are a high-risk attack surface — the update mechanism must be authenticated and integrity-verified.

---

<a id="OBL-81001-004"></a>

```yaml
id: OBL-81001-004
title: "Secure Software Architecture"
source: IEC 81001-5-1:2021 §5.3
section: "5.3 — Software Architectural Design — Security"
scope_flags: [cybersecurity, common-baseline]
topic: architecture
artifact_type: design-document
dhf_owner: both
min_iec62304_class: A
canonical_role: architecture
criticality: must-have
applies_to:
  - role: architecture
    file_pattern: "*software-architecture-document*.md"
  - role: cybersecurity
    file_pattern: "*security-architecture*.md"
verbatim: "Apply secure design principles: defense in depth, least privilege, secure defaults, fail secure, separation of duties, minimize attack surface. Document security architecture decisions. Identify trust boundaries between components."
extracted_requirements:
  - Apply secure design principles in the SAD: defense in depth, least privilege, secure defaults, fail secure, minimize attack surface
  - Document security architecture decisions as architectural records
  - Identify and explicitly document trust boundaries between components (SaMD/non-SaMD boundary is a trust boundary)
  - Separation of duties must be reflected in the architecture (e.g., Management Services cannot alter Intra-Op clinical data unilaterally)
```

**Context**: The MedTech Project system SAD already defines an explicit SaMD/non-SaMD boundary (5 enforcement rules). This boundary is also a security trust boundary — Management Services (cloud) communicates with Intra-Op (tablet) across an untrusted network link. The SAD must document: how data crossing this boundary is authenticated and integrity-checked, what data flows are permitted vs. blocked, and how the fail-secure principle is applied if the network link is unavailable or compromised.

---

<a id="OBL-81001-005"></a>

```yaml
id: OBL-81001-005
title: "Secure Detailed Design"
source: IEC 81001-5-1:2021 §5.5
section: "5.5 — Software Implementation — Security"
scope_flags: [cybersecurity, common-baseline]
topic: software-lifecycle
artifact_type: process-record
dhf_owner: both
min_iec62304_class: A
canonical_role: plans
criticality: must-have
applies_to:
  - role: cybersecurity
    file_pattern: "*secure-coding-standard*.md"
  - role: sbom
    file_pattern: "*soup-list*.md"
  - role: plans
    file_pattern: "*software-development-process-records*.md"
verbatim: "Follow secure coding standards. Use static analysis tools to detect vulnerabilities. Perform code reviews with security focus. Manage third-party components (SOUP) for known vulnerabilities."
extracted_requirements:
  - Follow a defined secure coding standard (e.g., OWASP, CERT C, or equivalent)
  - Use static analysis (SAST) tools in the CI/CD pipeline to detect common vulnerability patterns
  - Conduct security-focused code reviews for high-risk components
  - Track SOUP/third-party dependencies for known vulnerabilities (CVE/NVD monitoring)
```

**Context**: SOUP vulnerability management is continuous — it does not end at release. Each SOUP component in the SBOM must have a defined monitoring process. For MedTech Project's cloud-hosted components (Management Services), SOUP vulnerabilities may be patched via OTA update. For Intra-Op's tablet, the patch path is more constrained and must be planned in advance.

---

<a id="OBL-81001-006"></a>

```yaml
id: OBL-81001-006
title: "Secure Implementation Practices"
source: IEC 81001-5-1:2021 §5.7
section: "5.7 — Software System Testing — Security"
scope_flags: [cybersecurity, common-baseline]
topic: verification
artifact_type: test-report
dhf_owner: both
min_iec62304_class: A
canonical_role: vnv-results
criticality: must-have
applies_to:
  - role: vnv-results
    file_pattern: "*security-test-report*.md"
  - role: vnv-plan
    file_pattern: "*vnv-plan*.md"
verbatim: "Conduct security testing of the complete system: vulnerability scanning, penetration testing, fuzz testing, security regression testing. Test against known vulnerability databases (CVE, NVD)."
extracted_requirements:
  - Conduct system-level security testing before release: vulnerability scanning, penetration testing
  - Include fuzz testing for network-facing and data-parsing components (DICOM ingestion, OTA update receiver)
  - Run security regression testing after code changes that affect security-relevant components
  - Verify security controls against the CVE/NVD database — no unmitigated high-severity known vulnerabilities at release
```

**Context**: Penetration testing is a pre-market cybersecurity requirement for FDA submissions (referenced in FDA's premarket cybersecurity guidance). For MedTech Project, penetration testing must cover: Management Services cloud APIs, the Intra-Op tablet's network interface, the DICOM ingestion pipeline, and the OTA update mechanism. Plan penetration testing as a late-stage V&V activity (after all security controls are implemented) and include the pentest report in the 510(k) submission package.

---

<a id="OBL-81001-007"></a>

```yaml
id: OBL-81001-007
title: "Security Verification Testing"
source: IEC 81001-5-1:2021 §5.8
section: "5.8 — Software Release — Security"
scope_flags: [cybersecurity, common-baseline]
topic: configuration-change
artifact_type: release-record
dhf_owner: system
min_iec62304_class: A
canonical_role: plans-release
criticality: must-have
applies_to:
  - role: sbom
    file_pattern: "*sbom*.md"
  - role: plans-release
    file_pattern: "*security-release-notes*.md"
  - role: plans-release
    file_pattern: "*software-release-package*.md"
verbatim: "Document known security vulnerabilities and mitigations at release. Provide security guidance for deployment. Generate Software Bill of Materials (SBOM). SBOM must include: component name, version, supplier, dependency relationship, author, timestamp. Machine-readable format required (SPDX or CycloneDX)."
extracted_requirements:
  - Generate a machine-readable SBOM at release (SPDX or CycloneDX format)
  - SBOM must cover all software components including SOUP/third-party libraries
  - SBOM fields required: component name, version, supplier, dependency relationship, author, timestamp
  - Document known residual security vulnerabilities at release with severity and mitigation status
  - Provide deployment security guidance (network configuration requirements, hardening recommendations)
```

**Context**: SBOM is a mandatory pre-market cybersecurity submission artifact per FDA's 2023 cybersecurity guidance (FD&C Act §524B, effective March 2023). The SBOM must be maintained and updated throughout the product lifecycle. For MedTech Project, the system-level SBOM aggregates item-level SBOMs from all three modules. The system DHF owns the rollup SBOM; each item DHF maintains its own component-level SBOM.

---

<a id="OBL-81001-008"></a>

```yaml
id: OBL-81001-008
title: "Secure Release"
source: IEC 81001-5-1:2021 §6.1
section: "6.1 — Security Monitoring (Post-Market)"
scope_flags: [cybersecurity, common-baseline]
topic: post-market
artifact_type: plan
dhf_owner: system
min_iec62304_class: A
canonical_role: postmarket
criticality: must-have
applies_to:
  - role: postmarket
    file_pattern: "*vulnerability-management-plan*.md"
  - role: postmarket
    file_pattern: "*post-market-surveillance-plan*.md"
verbatim: "Continuously monitor for new vulnerabilities affecting the software and its components. Monitor vulnerability databases and SOUP vendor advisories. Establish a coordinated vulnerability disclosure process."
extracted_requirements:
  - Establish a continuous post-market vulnerability monitoring process
  - Monitor NVD/CVE databases and SOUP vendor advisories for all components in the SBOM
  - Define severity thresholds and response timelines (e.g., critical CVEs must be assessed within N days)
  - Establish a coordinated vulnerability disclosure process for third-party security researchers to report vulnerabilities
```

**Context**: Post-market vulnerability monitoring is a lifecycle obligation, not a one-time release activity. For MedTech Project, the cloud-hosted Management Services component has a more frequent patch cadence (OTA updates) than the Intra-Op tablet (which may require controlled firmware updates with clinical validation). The monitoring plan must account for both cadences and define escalation paths when a critical vulnerability affects the tablet in an active surgical case.

---

<a id="OBL-81001-009"></a>

```yaml
id: OBL-81001-009
title: "Post-Market Security Maintenance"
source: IEC 81001-5-1:2021 §7.1
section: "7.1 — Threat Modeling"
scope_flags: [cybersecurity, common-baseline]
topic: cybersecurity
artifact_type: analysis
dhf_owner: system
min_iec62304_class: A
canonical_role: cybersecurity
criticality: must-have
applies_to:
  - role: cybersecurity
    file_pattern: "*threat-model*.md"
  - role: cybersecurity
    file_pattern: "*security-risk-assessment*.md"
verbatim: "Identify assets (data, functions, interfaces). Identify threat agents (malicious users, malware, insider threats, network attackers). Identify threats using a systematic method (STRIDE, attack trees, etc.). Identify vulnerabilities that could be exploited."
extracted_requirements:
  - Conduct a systematic threat model covering: assets (patient data, guidance algorithms, system configuration), threat agents (network attackers, malicious insiders, compromised SOUP), and threats (STRIDE categories)
  - Use a structured methodology: STRIDE, attack trees, or equivalent
  - Identify vulnerabilities exploitable by the identified threats
  - Threat model must cover all trust boundaries identified in the SAD
```

**Context**: Threat modeling is the analytical foundation for security risk management. For MedTech Project, key assets include: patient imaging data (confidentiality), surgical guidance algorithm outputs (integrity), and system availability during surgery (availability). Key trust boundaries: cloud-to-tablet sync link, DICOM imaging device interface, Management Services external API. Use STRIDE applied to each trust boundary to systematically enumerate threats.

---

<a id="OBL-81001-010"></a>

```yaml
id: OBL-81001-010
title: "Security Records & SBOM"
source: IEC 81001-5-1:2021 §9
section: "9 — Problem Resolution — Security"
scope_flags: [cybersecurity, common-baseline]
topic: post-market
artifact_type: plan
dhf_owner: system
min_iec62304_class: A
canonical_role: postmarket
criticality: must-have
applies_to:
  - role: postmarket
    file_pattern: "*security-incident-response-plan*.md"
  - role: postmarket
    file_pattern: "*post-market-surveillance-plan*.md"
verbatim: "Establish a security incident response process. Define severity classification for security issues. Track security problems to resolution. Report security incidents per regulatory requirements."
extracted_requirements:
  - Define and document a security incident response process
  - Classify security incidents by severity (e.g., patient safety impact, data breach severity)
  - Track all security incidents and vulnerabilities from identification to resolution
  - Report security incidents to FDA per MDR/MAUDE requirements when patient safety is affected
  - Coordinate with MedTech Company post-market surveillance for cybersecurity-triggered adverse event reporting
```

**Context**: Security incidents that affect patient safety are reportable medical device adverse events. The incident response plan must connect to the MDR/MAUDE reporting process. For MedTech Project, a ransomware attack that disables Intra-Op during surgery is both a security incident and a potential MDR event. The incident response plan must define the clinical escalation path and the regulatory reporting threshold.
