# ISO 14971 — DHF Obligations

**Source**: ISO 14971:2019 — Application of Risk Management to Medical Devices (3rd edition)
**Version**: 2019
**Scope tags**: common-baseline pccp
**Distilled by**: skill-maintainer
**Distilled date**: 2026-04-21
**Grounding**: `.claude/skills/medtech-docs/references/standards/iso-14971.md`, `docs/external/standards/iso-14971-risk-management.md`

> **Verbatim note**: Verbatim text represents normative requirement intent drawn from the project reference. Confirm exact wording against purchased ISO 14971:2019 before citing in submission documents.

---

## §4.4 — Risk Management Plan

<a id="OBL-14971-001"></a>

```yaml
id: OBL-14971-001
title: "Risk Management Plan"
source: "ISO 14971:2019 §4.4"
section: "§4.4 — Risk management plan"
scope_flags: []
topic: risk-management
artifact_type: plan
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Risk Management Plan"
verbatim: |
  "The manufacturer shall document a risk management plan for the device.
  The plan shall be part of the risk management file."
extracted_requirements:
  - "Produce a Risk Management Plan before risk management activities begin"
  - "Plan must be part of the Risk Management File — not a standalone document"
  - "Plan must be maintained and updated throughout the device lifecycle"
```

**Context:** The Risk Management Plan is the governing document for all risk management activities. It must exist before hazard analysis begins. For a multi-DHF project, one integrated plan at the system DHF level is the norm; item-level additions are permitted but must roll up.

<a id="OBL-14971-002"></a>

```yaml
id: OBL-14971-002
title: "RM Plan Content"
source: "ISO 14971:2019 §4.4 (a)–(g)"
section: "§4.4 — Risk management plan content"
scope_flags: []
topic: risk-management
artifact_type: plan
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Risk Management Plan"
verbatim: |
  "The risk management plan shall include at minimum: (a) the scope of the risk
  management activities; (b) assignment of responsibilities and authorities;
  (c) requirements for review of risk management activities; (d) criteria for
  risk acceptability, including the criteria used to decide when further risk
  reduction is required; (e) method for evaluating overall residual risk;
  (f) verification activities; (g) activities related to collection and review
  of production and post-production information."
extracted_requirements:
  - "Define the scope — which device, which functions, which lifecycle phases"
  - "Assign responsibility and authority for risk management activities (named roles)"
  - "Define risk acceptability criteria — severity and probability scales, risk matrix, acceptable thresholds"
  - "Specify the method for evaluating overall residual risk (§8)"
  - "Identify planned verification activities linking risk controls to their evidence"
  - "Describe how post-production information will be collected and fed back into the risk file"
```

**Context:** §4.4(d) is FDA's most frequently cited gap — risk acceptability criteria must be quantified or at least operationally defined before any risk evaluations can be performed. A vague "risks shall be acceptable" statement is non-conforming.

<a id="OBL-14971-003"></a>

```yaml
id: OBL-14971-003
title: "Risk Acceptability Criteria"
source: "ISO 14971:2019 §4.4 — risk acceptability"
section: "§4.4 — Risk acceptability criteria"
scope_flags: []
topic: risk-management
artifact_type: plan
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Risk Management Plan"
  - "Risk Management File"
verbatim: |
  "The manufacturer shall define the criteria for risk acceptability, including
  the criteria to be used to decide when further risk reduction is required and
  whether the residual risk is acceptable."
extracted_requirements:
  - "Define severity levels (e.g., catastrophic, critical, marginal, negligible) with descriptions"
  - "Define probability levels with qualitative or quantitative definitions"
  - "Produce a risk matrix mapping severity × probability to risk levels (acceptable / ALARP / unacceptable)"
  - "State the criterion for when benefit-risk analysis is required (§7.4)"
```

**Context:** The risk matrix and acceptance criteria must be established in the Plan (before analysis) and applied consistently in the File (during analysis). Changing criteria after evaluating risks is a common audit finding.

---

## §4.5 — Risk Management File

<a id="OBL-14971-004"></a>

```yaml
id: OBL-14971-004
title: "Risk Management File"
source: "ISO 14971:2019 §4.5"
section: "§4.5 — Risk management file"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Risk Management File"
verbatim: |
  "The manufacturer shall maintain a risk management file. For each hazard
  identified, the risk management file shall allow traceability to: the hazard,
  the hazardous situation(s), the estimated risk(s), the risk control measures,
  and the residual risk(s) after implementation of the controls."
extracted_requirements:
  - "Maintain a Risk Management File — a collection of records providing full traceability for each hazard"
  - "Each hazard must be traceable through: hazardous situation → estimated risk → risk control → residual risk"
  - "File must be structured to support audit — an auditor must be able to follow one hazard end-to-end"
```

**Context:** The Risk Management File is not a single document — it is the collection of all risk management records (plan, hazard analysis, FMEA, risk control evidence, ORRE, report). The traceability requirement is the normative basis for a hazard-to-control trace matrix.

---

## §5.2 — Intended Use and Reasonably Foreseeable Misuse

<a id="OBL-14971-005"></a>

```yaml
id: OBL-14971-005
title: "Intended Use & Misuse"
source: "ISO 14971:2019 §5.2"
section: "§5.2 — Intended use and reasonably foreseeable misuse"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Intended Use Statement"
  - "Risk Analysis"
  - "Risk Management Plan"
verbatim: |
  "The manufacturer shall document the intended use and the reasonably foreseeable
  misuse. The manufacturer shall identify the characteristics of the device that
  could affect safety, taking into account the intended use and reasonably
  foreseeable misuse."
extracted_requirements:
  - "Document the intended use including: intended patient population, clinical indication, use environment, user profile"
  - "Document reasonably foreseeable misuse scenarios — uses outside the intended use that are predictable"
  - "Both intended use and foreseeable misuse must feed the hazard identification process (§5.4)"
```

**Context:** Reasonably foreseeable misuse is specifically in scope for risk analysis — it is not sufficient to analyse only intended use. For HipLink, foreseeable misuse includes: using Pre-Op plan with wrong patient data, using Intra-Op guidance without calibration, network connectivity failure during Intra-Op.

---

## §5.3 — Characteristics Related to Safety

<a id="OBL-14971-006"></a>

```yaml
id: OBL-14971-006
title: "Safety Characteristics Identification"
source: "ISO 14971:2019 §5.3"
section: "§5.3 — Identification of characteristics related to safety"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Risk Analysis"
  - "Safety-Related Characteristics Checklist"
verbatim: |
  "The manufacturer shall identify and document qualitative and quantitative
  characteristics of the device that could affect its safety, and where
  appropriate, define limits for these characteristics."
extracted_requirements:
  - "Systematically identify device characteristics that could contribute to hazards (use ISO 14971 Annex C as a checklist)"
  - "For each safety-relevant characteristic, define acceptable limits or performance criteria where quantifiable"
  - "Document results as a record in the Risk Management File"
```

**Context:** Annex C of ISO 14971 provides a comprehensive question set for SaMD. For AI-enabled software, key characteristics include: algorithm accuracy metrics, data quality thresholds, output confidence scores, failure modes of the model. These characteristics feed directly into the hazard identification step.

---

## §5.4 — Identification of Hazards and Hazardous Situations

<a id="OBL-14971-007"></a>

```yaml
id: OBL-14971-007
title: "Hazard Identification"
source: "ISO 14971:2019 §5.4"
section: "§5.4 — Hazard identification"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: both
min_iec62304_class: A
applies_to:
  - "Preliminary Hazard Analysis"
  - "Hazard Analysis"
  - "Risk Management File"
verbatim: |
  "The manufacturer shall identify hazards and hazardous situations. For each
  identified hazardous situation, the manufacturer shall estimate the associated
  risk using available information or data."
extracted_requirements:
  - "Identify all foreseeable hazards (energy, biology, data, software, mechanical, chemical, etc.)"
  - "For each hazard, trace the sequence of events to a hazardous situation (hazard → failure mode → hazardous situation → harm)"
  - "Consider hazards during all lifecycle phases: normal use, foreseeable misuse, maintenance, storage"
  - "Document results in a Preliminary Hazard Analysis or equivalent hazard table in the Risk Management File"
```

**Context:** For SaMD, hazards commonly include: incorrect algorithm output, data integrity failure, UI presentation error, connectivity failure causing loss of guidance, cybersecurity breach causing data corruption. Each hazardous situation must be traced to a harm — intermediate steps in the causal chain must be documented.

---

## §5.5 — Risk Estimation

<a id="OBL-14971-008"></a>

```yaml
id: OBL-14971-008
title: "Risk Estimation"
source: "ISO 14971:2019 §5.5"
section: "§5.5 — Risk estimation"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: both
min_iec62304_class: A
applies_to:
  - "Risk Assessment / FMEA"
  - "Risk Management File"
verbatim: |
  "For each identified hazardous situation, the manufacturer shall estimate the
  associated risk. The estimation shall consider the probability of occurrence of
  harm and the severity of that harm."
extracted_requirements:
  - "Estimate risk for each hazardous situation using severity × probability from the risk matrix in the plan"
  - "Assign qualitative or quantitative values using the scales defined in the Risk Management Plan"
  - "Where probability cannot be estimated, list hazardous situations for risk evaluation without numerical estimation"
  - "Document risk estimations in the risk management file (e.g., FMEA table)"
```

**Context:** Risk estimation must use the severity and probability scales established in the Risk Management Plan — they cannot be applied ad-hoc. For AI-enabled functions, probability of harm is often estimated using algorithm performance data (e.g., false-negative rate for a critical classification).

---

## §6 — Risk Evaluation

<a id="OBL-14971-009"></a>

```yaml
id: OBL-14971-009
title: "Risk Evaluation"
source: "ISO 14971:2019 §6"
section: "§6 — Risk evaluation"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: both
min_iec62304_class: A
applies_to:
  - "Risk Assessment / FMEA"
  - "Risk Management File"
verbatim: |
  "The manufacturer shall evaluate each identified risk using the risk acceptability
  criteria in the risk management plan. This evaluation determines whether risk
  reduction is required."
extracted_requirements:
  - "Apply the risk matrix from the plan to each estimated risk — classify as acceptable / ALARP / unacceptable"
  - "Document the evaluation decision: accept / reduce further / apply benefit-risk analysis"
  - "If reduction is required, proceed to §7 risk control — do not accept an unacceptable risk without justification"
```

**Context:** Risk evaluation is a binary gate: either the risk is acceptable as-is, or it requires reduction. Unacceptable risks that proceed without documented rationale are a critical audit failure. For Class C SaMD, FDA reviewers will scrutinize any unacceptable risk accepted without a §7.4 benefit-risk analysis.

---

## §7 — Risk Control

<a id="OBL-14971-010"></a>

```yaml
id: OBL-14971-010
title: "Risk Control Options"
source: "ISO 14971:2019 §7.1"
section: "§7.1 — Risk control option analysis"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: both
min_iec62304_class: A
applies_to:
  - "Risk Control Measures"
  - "Risk Management File"
verbatim: |
  "The manufacturer shall identify risk control measures, using one or more of the
  following, in priority order: (a) inherent safety by design; (b) protective
  measures in the device itself or manufacturing process; (c) information for
  safety."
extracted_requirements:
  - "Apply risk controls in priority order: (1) design-level elimination, (2) device protective measure, (3) information/labeling"
  - "Document the rationale for selecting the chosen control type — explain why higher-priority options were not applicable when skipped"
  - "For software: design-level controls include defensive coding, input validation, output limits, redundancy; labeling-only for a software-induced hazard is rarely sufficient at Class C"
```

**Context:** The priority order is mandatory — you cannot jump to information-for-safety (labeling, IFU) if a design fix is feasible. For AI outputs, this means algorithmic confidence thresholds or output clamping (design) should be exhausted before relying on user warnings alone.

<a id="OBL-14971-011"></a>

```yaml
id: OBL-14971-011
title: "Risk Control Verification"
source: "ISO 14971:2019 §7.2 + §7.3"
section: "§7.2 — Risk control implementation; §7.3 — Residual risk evaluation"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: both
min_iec62304_class: A
applies_to:
  - "Risk Control Measures"
  - "Verification Records"
  - "Risk Management File"
verbatim: |
  "The manufacturer shall implement the risk control measures and verify their
  implementation. After implementation, the manufacturer shall evaluate the
  residual risk."
extracted_requirements:
  - "Verify that each risk control measure is implemented as specified (implementation verification record)"
  - "Evaluate residual risk after controls — re-estimate severity × probability with controls in place"
  - "If residual risk remains unacceptable, apply additional controls or proceed to §7.4 benefit-risk analysis"
  - "Link each risk control to its V&V evidence in the Risk Management File"
```

**Context:** Implementation verification is distinct from V&V testing — it confirms the control exists in the design, while V&V testing confirms it works. Both are needed. The link between risk controls and V&V protocols is the most critical trace in the DHF for FDA reviewers.

<a id="OBL-14971-012"></a>

```yaml
id: OBL-14971-012
title: "Benefit-Risk Analysis"
source: "ISO 14971:2019 §7.4"
section: "§7.4 — Benefit-risk analysis"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Benefit-Risk Analysis"
  - "Risk Management File"
verbatim: |
  "If the residual risk is not acceptable, the manufacturer shall use the criteria
  defined in the risk management plan to determine whether the medical benefit
  of the intended use outweighs the residual risk."
extracted_requirements:
  - "Conduct a benefit-risk analysis for any hazardous situation where residual risk exceeds acceptability criteria after all feasible controls are applied"
  - "Document the benefit argument: what clinical benefit does the device provide, and why does it outweigh this specific residual risk"
  - "If benefit does not outweigh risk, the device cannot be released — the risk must be made acceptable first"
```

**Context:** Benefit-risk analysis is not a catch-all escape — it must be specific to the hazardous situation, not a generic device-level argument. FDA reviewers expect to see at least one formal benefit-risk analysis for Class II SaMD covering the highest-severity residual risks.

<a id="OBL-14971-013"></a>

```yaml
id: OBL-14971-013
title: "Secondary Hazard Evaluation"
source: "ISO 14971:2019 §7.5 + §7.6"
section: "§7.5 — Risks from controls; §7.6 — Completeness of risk control"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: both
min_iec62304_class: A
applies_to:
  - "Risk Management File"
verbatim: |
  "The manufacturer shall evaluate whether the risk control measures introduce
  new hazards or hazardous situations. The manufacturer shall verify that all
  identified hazardous situations have been considered."
extracted_requirements:
  - "After applying each risk control, evaluate whether the control creates new hazards (secondary hazards)"
  - "If new hazards are created, apply the full risk process to them"
  - "Complete a completeness check: verify that every hazardous situation identified in §5 has a documented risk control outcome"
```

**Context:** Secondary hazard evaluation is commonly skipped. A classic example: adding an alert for a safety condition may create a new hazard (alert fatigue, nuisance alarms). For software, adding input validation may create denial-of-service risk; adding logging may create privacy risk.

---

## §8 — Overall Residual Risk Evaluation

<a id="OBL-14971-014"></a>

```yaml
id: OBL-14971-014
title: "Overall Residual Risk Evaluation"
source: "ISO 14971:2019 §8"
section: "§8 — Evaluation of overall residual risk"
scope_flags: []
topic: risk-management
artifact_type: record
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Overall Residual Risk Evaluation"
  - "Risk Management Report"
verbatim: |
  "After all risk control measures have been implemented, the manufacturer shall
  evaluate the overall residual risk of the device using the criteria established
  in the risk management plan. If the overall residual risk is not acceptable,
  the manufacturer shall gather and review information to determine whether the
  medical benefit outweighs the overall residual risk."
extracted_requirements:
  - "Conduct an Overall Residual Risk Evaluation (ORRE) after all individual risk controls are verified"
  - "ORRE considers the cumulative effect of all residual risks — not just individual hazardous situation risks"
  - "Document the ORRE conclusion: overall residual risk acceptable / requires benefit-risk analysis"
  - "If overall benefit-risk analysis is required, document it formally (not embedded in the ORRE)"
```

**Context:** The ORRE is a pre-release gate. It must be completed before the §9 Risk Management Review. For a multi-module device, the ORRE must consider the combined risk picture across all modules (Pre-Op + Intra-Op + Mgmt Services interactions).

---

## §9 — Risk Management Review

<a id="OBL-14971-015"></a>

```yaml
id: OBL-14971-015
title: "Risk Management Review"
source: "ISO 14971:2019 §9"
section: "§9 — Risk management review"
scope_flags: []
topic: risk-management
artifact_type: report
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Risk Management Report"
verbatim: |
  "Before commercial distribution, the manufacturer shall review the risk management
  process to ensure: the risk management plan has been implemented; the overall
  residual risk is acceptable; appropriate methods are in place to obtain relevant
  information in the post-production phase."
extracted_requirements:
  - "Conduct a Risk Management Review before product release — this is a pre-release gate"
  - "Review must confirm: (1) the plan was followed, (2) ORRE is acceptable, (3) post-production monitoring is in place"
  - "Document the review outcome in a Risk Management Report"
  - "Risk Management Report must be signed by responsible management and included in the Risk Management File"
```

**Context:** The Risk Management Report is the formal closure of the design-phase risk management process. It is a key 510(k) submission deliverable — FDA expects to see it. It must reference the ORRE, confirm plan execution, and sign off on overall acceptability.

---

## §10 — Production and Post-Production Activities

<a id="OBL-14971-016"></a>

```yaml
id: OBL-14971-016
title: "Post-Production Risk Feedback"
source: "ISO 14971:2019 §10"
section: "§10 — Production and post-production activities"
scope_flags:
  - pccp
topic: post-market
artifact_type: plan
dhf_owner: system
min_iec62304_class: A
applies_to:
  - "Post-Market Surveillance Plan"
  - "Risk Management Plan"
verbatim: |
  "The manufacturer shall establish a system to collect and review information
  generated during production and post-production phases. If previously unrecognized
  hazards or risks that are no longer acceptable are identified, the manufacturer
  shall feed this information back into the risk management process."
extracted_requirements:
  - "Establish a Post-Market Surveillance (PMS) system that collects: complaints, adverse event reports, field feedback, publicly available information about similar devices"
  - "Review PMS data on a defined cadence against the risk management file"
  - "If new hazards or newly unacceptable risks are identified, formally feed back into the risk management process"
  - "For PCCP: post-market data from each change iteration must feed back into risk evaluation before the next change is authorized"
```

**Context:** This is the normative basis for the PMS Plan's link to risk management. The feedback loop is mandatory — post-market data that reveals new hazards must update the risk file, not just the complaint log. For a PCCP product, this loop runs continuously: each deployed change generates field data that informs the next change's risk evaluation.
