# Marketing Submission Recommendations for a Predetermined Change Control Plan for Artificial Intelligence-Enabled Device Software Functions

**Full Title**: Marketing Submission Recommendations for a Predetermined Change Control Plan for Artificial Intelligence-Enabled Device Software Functions — Guidance for Industry and Food and Drug Administration Staff
**Document Date**: August 18, 2025 (originally issued December 4, 2024)
**Status**: Final
**PDF Source**: https://www.fda.gov/media/166704/download
**Document Number**: GUI00020049
**Docket Number**: FDA-2022-D-2628
**Issuing Bodies**: CDRH, CBER, CDER, Office of Combination Products

---

## I. Introduction

FDA has a longstanding commitment to develop and apply innovative approaches to the regulation of medical device software and other digital health technologies to ensure their safety and effectiveness. As technology continues to advance all facets of healthcare, medical software incorporating artificial intelligence (AI), including the subset of AI known as machine learning (ML), has become an important part of many medical devices. This guidance is intended to provide a forward-thinking approach to promote the development of safe and effective AI-enabled devices.

AI technologies have the potential to transform healthcare by deriving new and important insights from the vast amount of data generated during the delivery of healthcare every day. Medical device manufacturers are using AI technologies to innovate their products to better assist healthcare providers and improve patient care. Examples of AI applications in medicine include earlier disease detection and diagnosis, development of personalized diagnostics and therapeutics, and development of assistive functions to improve the use of devices with the goal of improving user and patient experience.

FDA recognizes that the development of AI-enabled devices (also referred to as AI-enabled device software functions or AI-DSFs) is an iterative process. This guidance describes an approach that would often be least burdensome for manufacturers to support iterative improvement through modifications to an AI-DSF while continuing to provide a reasonable assurance of device safety and effectiveness. As such, this guidance demonstrates FDA's broader commitment to developing innovative approaches to the regulation of device software functions as a whole.

Specifically, this guidance provides recommendations on the information to include in a Predetermined Change Control Plan (PCCP) in a marketing submission for a device that includes one or more AI-DSFs. This guidance recommends that a PCCP describe the planned AI-DSF modifications, the associated methodology to develop, validate, and implement those modifications, and an assessment of the impact of those modifications. FDA reviews the PCCP as part of a marketing submission for a device to ensure the continued safety and effectiveness of the device without necessitating additional marketing submissions for implementing each modification described in the PCCP.

In general, FDA's guidance documents do not establish legally enforceable responsibilities. Instead, guidances describe the Agency's current thinking on a topic and should be viewed only as recommendations, unless specific regulatory or statutory requirements are cited. The use of the word *should* in Agency guidances means that something is suggested or recommended, but not required.

## II. Background

In April 2019, FDA published the "Proposed Regulatory Framework for Modifications to Artificial Intelligence/Machine Learning (AI/ML)-Based Software as a Medical Device (SaMD) - Discussion Paper and Request for Feedback" ("2019 discussion paper"). The 2019 discussion paper describes FDA's foundation for a potential approach to premarket review for AI/ML-driven software modifications. The ideas delineated in the 2019 discussion paper and further described in this guidance leveraged practices from our premarket programs and relied on the International Medical Device Regulators Forum's risk categorization principles, the FDA's benefit-risk framework, risk management principles described in the Device Modifications guidances, and a total product lifecycle approach.

AI is a machine-based system that can, for a given set of human-defined objectives, make predictions, recommendations, or decisions influencing real or virtual environments. ML is an application of AI that is characterized by providing systems the ability to automatically learn and improve on the basis of data or experience, without being explicitly programmed. One of the greatest potential benefits of AI and ML resides in the ability to improve model performance through iterative modifications, including by learning from real-world data. To support the iterative development of AI-DSFs, and as part of the proposed framework presented in the 2019 discussion paper, FDA described a "Predetermined Change Control Plan" that could be included in a marketing submission for an AI/ML-based device. In this guidance, we provide recommendations on the marketing submission content for a PCCP for an AI-DSF, which generally includes: 1) a detailed description of the specific, planned device modifications, which is referred to as the "Description of Modifications"; 2) the associated methodology to develop, validate, and implement those modifications in a manner that ensures the continued safety and effectiveness of the device across the intended use populations, which is referred to as the "Modification Protocol"; and 3) the assessment of the benefits and risks of the planned modifications and risk mitigations, which is referred to as the "Impact Assessment."

The 2019 discussion paper received a substantial amount of feedback from a wide array of interested parties. General comments were received, as well as specific responses to 18 questions posed in the 2019 discussion paper. Additionally, numerous articles in peer-reviewed journals discuss or reference the framework proposed in the 2019 discussion paper.

FDA has also held a number of public meetings and workshops on AI/ML topics. On February 25-26, 2020, FDA held a Public Workshop on the "Evolving Role of Artificial Intelligence in Radiological Imaging" to discuss emerging applications of AI in radiological imaging, including AI devices intended to automate the diagnostic radiology workflow as well as guide image acquisition. On October 22, 2020, FDA held a Patient Engagement Advisory Committee meeting on "Artificial Intelligence and Machine Learning in Medical Devices" to further elicit input from a diverse group of patients. On October 14, 2021, FDA held a Public Workshop on "Transparency of Artificial Intelligence/Machine Learning-enabled Medical Devices" for patients, caregivers, and providers.

FDA continues to receive an increasing number of premarket submissions for devices leveraging AI and ML technologies, and the Agency expects this to increase over time. Moreover, since the 2019 discussion paper's publication, there has been strong interest in utilizing PCCPs for AI-enabled devices.

In light of the public health need to facilitate innovation for AI/ML-based devices while providing appropriate oversight for them, on January 12, 2021, the CDRH Digital Health Center of Excellence issued FDA's Artificial Intelligence/Machine Learning (AI/ML)-Based Software as a Medical Device Action Plan ("the Action Plan"). The Action Plan describes FDA's strategy for addressing AI/ML-based devices in a holistic, collaborative, and multidisciplinary manner. An important pillar of the Action Plan is the further advancement of the tailored regulatory framework for AI/ML-based devices that was proposed in the 2019 discussion paper.

Additionally, section 3308 of the Food and Drug Omnibus Reform Act of 2022, Title III of Division FF of the Consolidated Appropriations Act, 2023, Pub. L. No. 117-328 ("FDORA") enacted on December 29, 2022, added section 515C "Predetermined Change Control Plans for Devices" to the FD&C Act. Section 515C of the FD&C Act (21 U.S.C. 360e-4) has provisions regarding PCCPs for devices requiring premarket approval (PMA) or premarket notification (510(k)). For example, section 515C provides that a supplemental application (section 515C(a)) or new 510(k) (section 515C(b)) is not required for a change to a device that would otherwise require a PMA supplement or a new 510(k) if the change is consistent with a PCCP approved or cleared by FDA. Section 515C also provides that FDA may require that a PCCP include labeling for safe and effective use of a device as such device changes pursuant to such plan, notification requirements if the device does not function as intended pursuant to such plan, and performance requirements for changes made under the plan.

While under the FD&C Act FDA may approve or clear a PCCP for a variety of devices, this guidance provides recommendations specifically for PCCPs for AI-DSFs. These recommendations are based on the statutory authorities provided in the FD&C Act, including the provisions added by FDORA, as well as feedback obtained through our various interactions with interested parties.

## III. Scope

This guidance is applicable to AI-DSFs that the manufacturer intends to modify over time. This includes AI-DSFs for which modifications to the AI model are implemented automatically (i.e., for which the modifications are implemented automatically by software, also known as "continuous learning"), AI-DSFs for which modifications to the AI model are implemented manually (i.e., involving steps that require human input, action, review, and/or decision-making, and therefore are not implemented automatically), or a combination of both.

While the recommendations and content in this guidance for PCCPs are intended to be broadly applicable to all AI-enabled devices, the majority of marketing submissions containing PCCPs that FDA has reviewed are submissions for devices that incorporate the subset of AI known as ML. As such, many of the recommendations in this guidance are tailored to devices that incorporate ML.

This guidance describes an approach that would often be least burdensome for manufacturers to support the ability to modify an AI-DSF while maintaining the safety and effectiveness of the device across the intended use populations. Specifically, this guidance includes recommendations on the information that should be included in the PCCP in a marketing submission for an AI-DSF.

For purposes of this guidance, a PCCP includes those device modifications that generally would otherwise require a new marketing submission. These modifications include those that could significantly affect, or that otherwise affect, the safety or effectiveness of the device, unless those modifications are covered by an authorized PCCP. By including a PCCP in a marketing submission for an AI-DSF, manufacturers can prospectively specify and seek premarket authorization for intended modifications to an AI-DSF without needing to submit additional marketing submissions or obtain further FDA authorization before implementing such modifications — provided the changes are implemented consistent with the PCCP that has been reviewed and established through a device marketing authorization (referred to hereafter as the "authorized PCCP"). In other words, obtaining FDA authorization of a PCCP as part of a marketing submission for an AI-DSF allows a manufacturer to modify its AI-DSF over time in accordance with the PCCP instead of obtaining separate FDA authorization for each significant change prior to each implementation.

Because a PCCP is appropriate for device modifications that generally would otherwise require a new marketing submission, this guidance does not address a plan that only contains a proposal for modifications that would not require a new marketing submission. For such modifications, the Quality System regulation (QSR) (21 CFR Part 820) requires manufacturers of finished medical devices to, among other things, document the change in the device master record. For devices subject to PMA requirements, such modifications need to be reported to FDA in post-approval periodic reports required as a condition of approval of the device.

Premarket authorization for an AI-DSF with a PCCP may be established through the PMA pathway (see section 515C(a) of the FD&C Act), the 510(k) pathway (see section 515C(b) of the FD&C Act), or the De Novo pathway (see section 513(f)(2) of the FD&C Act). For devices subject to 510(k) requirements, in making a determination of substantial equivalence where the predicate device was authorized with a PCCP, the subject device must be compared to the version of the predicate device cleared or approved prior to changes made under the PCCP.

Generally, the recommendations in this guidance apply to the device constituent part of device-led combination products, when the device constituent part includes an AI-DSF. The recommendations in this guidance do not apply to the drug or biologic constituent part of device-led combination products. If a modification to the AI-DSF in a PCCP impacts the drug or biologic constituent part, we highly encourage early engagement with FDA. For such modifications and device-led combination products with a PCCP for an AI-DSF, the FDA review division will consult CBER or CDER, as appropriate.

FDA highly encourages early engagement regarding a proposed PCCP with the FDA review division that will review the AI-DSF; in particular, early engagement could be especially helpful for certain AI-DSFs, including combination products and high-risk, life-sustaining, life-supporting, or implantable devices. FDA encourages manufacturers to leverage the Q-Submission Program for obtaining FDA feedback on a proposed PCCP for an AI-DSF prior to submitting a marketing submission. The FDA review division with purview over the AI-DSF will provide feedback on a proposed PCCP, including whether the scope of the modifications is appropriate for inclusion in a PCCP and, based on the statutory and regulatory requirements applicable to that AI-DSF, what evidence and information would ensure that the AI-DSF under that PCCP remains safe and effective.

This guidance is intended to provide recommendations on the information to include in a PCCP in a marketing submission for an AI-DSF. This guidance is not intended to provide a complete description of what may be necessary to include in a marketing submission for an AI-DSF. The recommendations in this guidance do not change applicable statutory and regulatory standards, such as device clearance or approval standards, nor the applicable requirements, including marketing submission content requirements and the requirements for valid scientific evidence. FDA recommends that you refer to other guidances, as applicable to a specific device, for recommendations on aspects of the submission beyond the PCCP.

This guidance is intended to provide recommendations on certain types of modifications that, at this time, FDA believes generally may be appropriate for inclusion in a PCCP for an AI-DSF. This guidance is not intended to delineate a comprehensive list of modifications FDA would consider appropriate for inclusion in a PCCP for an AI-DSF.

Section IV. of this guidance defines certain terms as they are used for purposes of this guidance. Section V. of this guidance discusses the policy for PCCPs for AI-DSFs, including the components of a PCCP and where information about the PCCP should be included in the marketing submission for a device, and how to establish, implement, or modify a PCCP. Sections VI.-VIII. of this guidance provide an overview of the recommended content for each component of a PCCP for an AI-DSF. The Appendices provide key information to help manufacturers implement the recommendations in this guidance, including detailed questions and considerations for the recommended content of a Modification Protocol in a PCCP for an AI-DSF (Appendix A), as well as example scenarios for employing a PCCP for an AI-DSF (Appendix B).

## IV. Definitions

This section defines certain terms as they are used for purposes of this guidance.

### A. Software Functions

**Artificial Intelligence (AI):** A machine-based system that can, for a given set of human-defined objectives, make predictions, recommendations, or decisions influencing real or virtual environments. Artificial intelligence systems use machine- and human-based inputs to perceive real and virtual environments; abstract such perceptions into models through analysis in an automated manner; and use model inference to formulate options for information or action.

**Machine Learning (ML):** An application of artificial intelligence that is characterized by providing systems the ability to automatically learn and improve on the basis of data or experience, without being explicitly programmed.

**Device Software Function (DSF):** A software function that meets the device definition in section 201(h) of the FD&C Act. As discussed in other FDA guidance, the term "function" is a distinct purpose of the product, which could be the intended use or a subset of the intended use of the product.

**Artificial Intelligence-Enabled Device Software Function (AI-DSF):** A device software function (as defined above) that implements an AI model. AI-DSFs are the focus of this guidance.

### B. Data Sets

**Training Data:** These data are used by the manufacturer of an AI-DSF in procedures and training algorithms to build an AI model, including to define model weights, connections, and components. These data typically should be representative of the proposed intended use populations (e.g., with respect to race, ethnicity, disease severity, sex, age, or others, as appropriate) and intended environments.

**Tuning Data:** These data are typically used by the manufacturer of an AI-DSF to evaluate a small number of trained AI models. This process involves exploring various aspects, including different architectures or hyperparameters. The tuning phase happens before the testing phase of the AI-DSF and is part of the training process. While the AI and ML communities sometimes use the term "validation" to refer to the tuning data and phase, FDA does not use the word "validation" in this context.

**Test Data:** These data are used to characterize the performance of an AI-DSF. These data are never shown to the algorithm during training and are used to estimate the AI model's performance after training. Testing is conducted to generate evidence to establish the performance of an AI-DSF before it is deployed or marketed. These data typically should be representative of the proposed intended use populations (e.g., with respect to race, ethnicity, disease severity, sex, age, or others, as appropriate) and intended environments. Test data should be independent of data used for training and tuning and should generally be from multiple sites different from those that were used to generate training and tuning data.

### C. Predetermined Change Control Plan

**Predetermined Change Control Plan (PCCP):** The documentation describing what modifications will be made to a device and how the modifications will be assessed. The modifications described in the PCCP include device modifications that would otherwise require a PMA supplement or new premarket notification. The PCCP includes a Description of Modifications, Modification Protocol, and Impact Assessment. PCCPs for AI-DSFs are the focus of this guidance.

**Authorized Predetermined Change Control Plan (Authorized PCCP):** A PCCP that has been reviewed and established through a device marketing authorization. An authorized PCCP is a technological characteristic of the authorized device with which it was established.

**Modification Protocol:** The documentation describing the methods that will be followed when developing, validating, and implementing modifications delineated in the Description of Modifications section of the PCCP. The Modification Protocol includes the verification and validation activities (including pre-defined acceptance criteria) for those modifications and is intended to provide a step-by-step delineation of how the modifications included in the PCCP will be implemented while ensuring the device remains safe and effective.

**Impact Assessment:** The documentation of the assessment of the benefits and risks of implementing a PCCP, as well as the plan for risk mitigation.

## V. Policy for Predetermined Change Control Plans

Software development is an iterative process, and FDA appreciates that manufacturers of device software functions strive to continually improve and update their devices. Manufacturers should evaluate the impact of modifications to their devices and must generally submit a marketing submission when device modifications affect the intended use of the device or could significantly affect the safety or effectiveness of the device.

An authorized PCCP specifies planned modifications that, if not included in a PCCP, could otherwise require a new marketing submission pursuant to 21 CFR 807.81(a)(3) and 21 CFR 814.39(a), and consistent with the Device Modifications guidances. Because modifications that are specified and implemented in accordance with an authorized PCCP were reviewed and authorized through the marketing submission containing the PCCP, the modifications can be implemented to the AI-DSF without triggering the need for a new marketing submission.

FDA would consider it to be a deviation from the authorized PCCP in circumstances where the PCCP is not followed or cannot be followed. Deviations from the authorized PCCP could significantly affect the safety or effectiveness of the device. This could include, for example, issues related to the Modification Protocol, such as data management or re-training failure, or failure to meet pre-specified performance criteria. Device modifications that would not require a marketing submission would not be considered a deviation from an authorized PCCP. However, significant modifications made to an AI-DSF that are not specified in, or implemented in accordance with, the authorized PCCP likely require a new marketing submission prior to implementation of the modification. Deviations from the authorized PCCP reviewed in the marketing submission would generally cause the device to be adulterated and misbranded under sections 501(f)(1) and 502(o) of the FD&C Act, respectively.

### A. Components of a PCCP

A PCCP should consist of a detailed Description of Modifications, a Modification Protocol, and an Impact Assessment (see Sections VI. through VIII. of this guidance) because these components are intended to provide FDA with information that will enable our review of the proposed modifications. When developing a PCCP, manufacturers should consider the intended use populations (e.g., with respect to race, ethnicity, disease severity, sex, age, or others, as appropriate) and intended environments of use, so that the device continues to reflect these populations and environments as the device is modified. The detailed Description of Modifications should outline the specific, planned modifications that may be made to the AI-DSF. This includes defining the specifications for the characteristics and performance of the planned modifications to the device. The Modification Protocol should describe the verification and validation activities, including pre-defined acceptance criteria, that will support each modification to assure the device remains safe and effective across the intended use populations. The Impact Assessment helps to tie the Description of Modifications to the Modification Protocol in that the Impact Assessment identifies the benefits and risks introduced by the specified, planned modifications and addresses how the verification and validation activities of the Modification Protocol will continue to assure the safety and effectiveness of the device. The detailed Description of Modifications, Modification Protocol, and Impact Assessment are all interrelated components of a PCCP. The Appendices provide key information to help manufacturers implement the recommendations in this guidance, including detailed questions and considerations for the recommended content of a Modification Protocol in a PCCP for an AI-DSF (Appendix A), as well as example scenarios for employing a PCCP for an AI-DSF (Appendix B).

### B. Establishing a PCCP

Premarket authorization for an AI-DSF with a PCCP must be established through the PMA pathway, 510(k) pathway, or De Novo pathway, as appropriate, as a PCCP must be reviewed and established as part of a marketing authorization for a device prior to a manufacturer implementing any modifications under that PCCP. In general, FDA considers the following submission types to be appropriate to establish a PCCP:

- For AI-DSFs subject to PMA requirements:
  - Original PMA application
  - Modular PMA application, where a PCCP comprises a module of review
  - 180-Day PMA supplement
  - Panel Track PMA supplement
  - Real-Time PMA supplement, where a PCCP comprises minor changes and the manufacturer and FDA agree that the review can be achieved in a real-time setting
- For AI-DSFs subject to 510(k) requirements:
  - Traditional 510(k) submission
  - Abbreviated 510(k) submission
- For AI-DSFs subject to De Novo requirements:
  - Original De Novo request

A PCCP is authorized as part of the device marketing authorization. FDA must reach a determination of reasonable assurance of safety and effectiveness or substantial equivalence in review of the device, including each modification specified in the PCCP, for the PCCP to be authorized with the device.

As manufacturers implement modifications included in an authorized PCCP, FDA expects manufacturers to implement the modifications consistent with their authorized PCCP, i.e., in accordance with their Modification Protocol. A manufacturer must implement any changes in accordance with their quality system. A manufacturer's quality system is critical for change management processes for a device, especially for devices that include a PCCP because a PCCP includes modifications that generally would otherwise require a new marketing submission. Compliance with the QSR is essential in order for a manufacturer to implement modifications consistent with their authorized PCCP and failure to do so could potentially present a serious risk to human health.

### C. Identifying a PCCP in a Marketing Submission

The PCCP should be included as a standalone section within the marketing submission, with a title and version number. Additionally, it should be prominently included and discussed in the cover letter and included in the marketing submission's table of contents as "Predetermined Change Control Plan." The PCCP should be discussed in the device description, labeling, and relevant sections used for the assessment of reasonable assurance of safety and effectiveness or the substantial equivalence comparison.

Device labeling must comply with applicable statutes and regulations. FDA may require that a device with an authorized PCCP include labeling required for safe and effective use of the device as such device changes pursuant to such plan, excluding, as appropriate, trade secret and confidential commercial information. For AI-DSFs with an authorized PCCP, the labeling should explain that the device incorporates machine learning and has an authorized PCCP so that users are aware that the device may require the user to perform software updates, and that such software updates may modify the device's performance, inputs, or use. Information on the AI-DSF and its authorized PCCP in the labeling is important in order for a user to use the device safely and effectively for the purposes for which it is intended.

FDA recommends that the labeling include a statement that the device has an authorized PCCP. When appropriate, including as modifications are implemented consistent with an authorized PCCP, FDA recommends that the labeling related to the PCCP be updated to include the relevant information listed below for the device and the PCCP so that users may be aware of modifications that have been implemented that impact use of the device:

- A description of the implemented modifications, including a summary of current device performance, a description of the relevant data (training, tuning, and test data) as applicable used to implement a modification, associated inputs/outputs, validation requirements, and related evidence;
- A description of how the modifications were implemented; and
- A description of how users will be informed of implemented modifications, including, for example, updated instructions for use or a version history.

### D. Utilizing an Authorized PCCP to Implement Device Modifications

FDA expects manufacturers to follow their authorized PCCP, and manufacturers are required to follow applicable legal requirements regarding the device and its authorized PCCP. In general, a PCCP should be evaluated within the existing risk management framework of the device and must be implemented in accordance with the manufacturer's quality system.

**Figure 1: Implementing a Modification to a Device with an Authorized PCCP**

```
START → Is the modification (1) specified in the Description of Modifications
         AND (2) implemented in conformance with the methods and specifications
         in the Modification Protocol of an authorized PCCP?
  │
  ├─ YES → Document in accordance with quality system
  │
  └─ NO → Following review of applicable FDA requirements and
           Device Modifications guidances, is a new marketing
           submission required?
           │
           ├─ YES → Submit marketing submission for the modification
           │         (for the modified device to have a PCCP, a PCCP should
           │          be submitted with the marketing submission so that
           │          the device and PCCP can be authorized together)
           │
           └─ NO → Document in accordance with quality system
```

See Appendix B for example scenarios for implementing modifications to an AI-DSF with an authorized PCCP.

### E. Modifying a Previously Authorized PCCP

FDA believes that modifications to an authorized PCCP will generally constitute changes to the AI-DSF that would otherwise require a new marketing submission. In other words, FDA anticipates that modifications to a PCCP will need to be reviewed and established as part of the marketing submission for the modified device because a modification to the PCCP will generally significantly affect the safety or effectiveness of the device.

For a manufacturer who would like to modify their PCCP for a previously authorized device with a PCCP, the marketing submission must include the appropriate marketing submission requirements and the proposed, modified PCCP for the device. We recommend that manufacturers provide a summary of the changes to the authorized PCCP, and where practicable, a tracked changes version compared to the authorized PCCP. In general, FDA considers the PMA supplement and 510(k) submission types included in Section V.B. of this guidance to be appropriate to modify a PCCP. In addition to those submission types, for devices subject to 510(k) requirements, a special 510(k) submission may be appropriate to modify a PCCP where the modifications to a PCCP comprise changes to the manufacturer's own device and PCCP and where well-established methods are available to evaluate the change to the PCCP.

FDA intends to focus its review on the aspects of the device that are most significantly modified. Manufacturers may discuss proposed changes to the PCCP with the appropriate FDA review division through the Q-Submission Program.

### F. Version Control and Maintenance of a PCCP for a Device

At this time, as manufacturers gain experience developing and implementing PCCPs, FDA anticipates that review of a marketing submission that includes a PCCP will be interactive. It is possible that a PCCP submitted as part of a marketing submission may need revisions before FDA can make a determination of reasonable assurance of safety and effectiveness or substantial equivalence in review of the device, including each modification in the PCCP, for the PCCP to be authorized with the device. FDA should work with the manufacturer to revise the PCCP, and will do so using FDA's existing processes to request additional information through interactive review or through a deficiency letter. If deficiencies with the PCCP remain unresolved, FDA may authorize the device upon withdrawal of the PCCP.

As described in Section V.C. of this guidance, a copy of the PCCP with a title and version number should be included in the marketing submission for the device. If the PCCP is revised during review, such as in response to deficiencies, a final, revised version of the PCCP should be submitted as a clean copy to FDA and should include a title and current version number for the PCCP. FDA authorizes the PCCP as part of the marketing authorization of a device. To that end, the PCCP will be referenced in the device's letter of authorization, including the PCCP title and version number.

Over time, as a manufacturer implements their authorized PCCP for their device, they may wish to make modifications to the device that are not included in their authorized PCCP and that may require a new marketing submission. If prior modifications have been implemented consistent with the authorized PCCP for the device, the new marketing submission for the device should include a summary of those modifications that have been implemented. This may include information in the device description, labeling, and other relevant sections of the marketing submission so that FDA can understand the current device characteristics and performance. In the context of premarket authorization, FDA does not intend to re-review the adequacy of modifications implemented consistent with an authorized PCCP; however, FDA needs to have an understanding of the current device characteristics and performance in order to make a determination of reasonable assurance of safety and effectiveness or substantial equivalence. Additionally, if the manufacturer would also like to modify their previously authorized PCCP, the marketing submission must include the appropriate marketing submission requirements and the proposed, modified PCCP for the device (see Section V.E. of this guidance).

For devices subject to 510(k) requirements, a manufacturer must compare their subject device to the version of the predicate device cleared or approved prior to changes made under the PCCP. However, once a 510(k) for a device that includes modifications that have been implemented consistent with the authorized PCCP has been cleared in a subsequent marketing submission, such device can now serve as an eligible predicate device.

## VI. Description of Modifications

A description of each planned modification to an AI-DSF should be included in the Description of Modifications section of a PCCP. The detailed description should describe specific changes to the device characteristics and performance resulting from implementation of the modifications. To ensure an efficient review, FDA recommends that a PCCP include only a limited number of modifications that are specific, and that can be verified and validated.

The Appendices provide key information to help manufacturers implement the recommendations in this guidance, including example modifications, as well as scenarios for employing an authorized PCCP for an AI-DSF (Appendix B).

### A. Goals of the Description of Modifications Section

A dedicated Description of Modifications section in a PCCP should identify the specific, planned modifications to the AI-DSF that the manufacturer intends to implement. The Description of Modifications should include the specifications for the characteristics and performance of the device that, following the agreed upon verification and validation described in the Modification Protocol, can be implemented without a new marketing submission.

### B. Content of the Description of Modifications Section

To achieve these goals, FDA recommends that the Description of Modifications enumerate the list of individual proposed device modifications discussed in the PCCP, as well as the specific rationale for the change to each part of the AI-DSF that is planned to be modified. In some situations, a Description of Modifications may consist of multiple modifications. It may be helpful to reference the labeling sections that are anticipated to be impacted for each modification in the Description of Modifications section (such labeling changes for each modification should be included in the Modification Protocol, as described in Section VII.B.(4) of this guidance).

FDA recommends that a PCCP include modifications that are specific, and that can be verified and validated. Modifications should also be presented at a level of detail that permits understanding of the specific modifications that will be made to the AI-DSF. Each modification should be linked to a specific performance evaluation activity within the Modification Protocol (for an example, see Table 1 in Section VII.C. of this guidance).

The Description of Modifications should clearly state if the planned modifications are proposed to be implemented automatically (i.e., whether the modifications are implemented automatically by software), whether modifications are implemented manually (i.e., involving steps that require human input, action, review, and/or decision-making, and therefore are not implemented automatically), or a combination of both. Understanding that this is an evolving area, FDA will consider PCCPs for AI-DSFs for modifications that are implemented automatically. The Agency recognizes that this subset of AI-DSFs has an additional degree of complexity; as with all AI-DSFs, FDA will consider the benefit-risk profile of the specific device that is the subject of the PCCP, the specific modifications being proposed, and FDA's experience applying this policy when reviewing PCCPs containing automatically implemented modifications. To help facilitate FDA's review in this regard, it may be helpful for manufacturers to clearly establish boundaries or guardrails that define the range of automatic updates. Because this guidance includes recommendations for PCCPs for AI-enabled devices broadly, FDA recommends manufacturers discuss considerations for automatic updates for AI-DSFs through the Q-Submission Program.

The Description of Modifications should also clearly specify if the proposed modifications will be implemented in a uniform manner across all devices on the market (sometimes referred to as homogenous or global changes, or global adaptations), and/or implemented differently on different devices on the market based on, for example, the unique characteristics of a specific clinical site or individual patients (sometimes referred to as heterogenous or local changes, or local adaptations). For local adaptations, the Description of Modifications should include a description of what local factors or conditions warrant a local change. In addition, the Description of Modifications should also include information regarding the expected frequency of updates. This could range from modifications being implemented, for example, annually, or less frequently, resulting in a device that is primarily 'locked', to modifications being implemented continuously as the device adapts to new data during its use. Finally, it may be helpful to reference the labeling sections that are anticipated to be impacted for each local adaptation (such labeling changes for each local adaptation should be included in the Modification Protocol, as described in Section VII.B.(4) of this guidance).

### C. Types of Modifications

Modifications that are appropriate for inclusion in a PCCP include those that are intended to maintain or improve the safety or effectiveness of the device. Modifications should also be specific, and should be able to be verified and validated. Types of modifications that may be appropriate for inclusion in a PCCP include:

(i) modifications related to quantitative measures of AI-DSF performance specifications;
(ii) modifications related to device inputs to, and compatibility with, the AI-DSF; and
(iii) certain modifications related to the device's use and performance (e.g., for use within a specific subpopulation).

Modifications related to quantitative measures of AI-DSF performance specifications include improvements to analytical and clinical performance resulting from re-training the AI model based on new data within the intended use population from the same type and range of input signal.

Modifications related to device inputs for the AI-DSF may include changes to data type specifications to include new sources of the same input signal type (e.g., different makes, models, or versions of a data/imaging acquisition system), or limited modifications related to new types of inputs (e.g., adding new data inputs, such as age, or transforming data inputs, such as through data normalizations). Modifications related to input sources and compatibility with the AI-DSF may include updates related to available, compatible software or hardware and device interoperability (e.g., different compatible hardware, updated operating systems, or updated cloud infrastructure).

Modifications related to the device's use and performance could include authorization of a device for a specific subpopulation within the originally indicated population based on re-training on a larger data set for that subpopulation that was not previously available. See Appendix B for examples of modifications included in an authorized PCCP for various AI-DSFs.

Modifications included in a PCCP must maintain the device within the device's intended use, and as applicable, must allow the device to remain substantially equivalent to the predicate device. In general, FDA believes that modifications included in a PCCP should also maintain the device within the device's indications for use. As with modifications to the intended use, FDA believes that most modifications to the indications for use included in a PCCP would be difficult for FDA to assess prospectively to determine whether the device would remain safe and effective. However, there may be certain modifications to the indications for use (e.g., certain changes in the indications for use to specify use of the device with an additional device or component) that may be appropriate for inclusion in a PCCP. FDA highly encourages manufacturers to discuss modifications to the indications for use that may be included in a proposed PCCP with the appropriate FDA review division through the Q-Submission Program.

Recognizing there is a spectrum of risk for devices, for the purposes of reviewing a PCCP, FDA intends to, among other considerations, take into account the benefit-risk profile of the specific device that is the subject of the PCCP, the specific modifications being proposed, and FDA's experience applying this policy across different device types. As such, certain modifications that may be appropriate for inclusion in a PCCP for one device may not be appropriate for inclusion in a PCCP for another device. Some modifications may not be appropriate for inclusion within a PCCP for any device. FDA encourages manufacturers to leverage the Q-Submission Program to obtain FDA feedback on a proposed PCCP prior to submitting a marketing submission.

## VII. Modification Protocol

The Modification Protocol should include the documentation describing the methods that will be followed when developing, validating, and implementing modifications delineated in the Description of Modifications section of the PCCP. The Modification Protocol should also include the verification and validation activities, including pre-defined acceptance criteria, for those modifications, and a step-by-step delineation of how those modifications will be implemented while assuring the device remains safe and effective. The Appendices provide key information to help manufacturers implement the recommendations in this guidance, including detailed questions and considerations for the recommended content of a Modification Protocol in a PCCP (Appendix A).

Documentation of modifications verified and validated per the Modification Protocol must be compliant with the QSR, including that the manufacturer must document the change in accordance with the manufacturer's quality system. The QSR requires manufacturers of finished medical devices to review and approve modifications to device design and production (21 CFR 820.30(i) and 820.70(b)) and document changes and approvals in the device master record (21 CFR 820.181).

### A. Goals of the Modification Protocol Section

Whereas the Description of Modifications outlines the planned modifications to an AI-DSF, the Modification Protocol should describe the methods that will be followed when developing, validating, and implementing those modifications, to ensure the device remains safe and effective. The methods described in the Modification Protocol should be consistent with and support the modifications outlined in the Description of Modifications.

The goals of the Modification Protocol are to:

- Identify the appropriate and applicable data, test methods, analysis methods, and specified acceptance criteria used to develop, validate, and implement all proposed modifications;
- Identify the update process, and as appropriate, the plans for communication and/or training for users for implemented modifications;
- Ensure that the information that would otherwise be generated and submitted to FDA (i.e., if the modifications were implemented on a device that did not have an authorized PCCP) will be generated by the manufacturer for each modification and maintained consistent with recordkeeping requirements and in accordance with the manufacturer's quality system;
- Ensure that anticipated risks and risk mitigation strategies have been identified and included in the Impact Assessment; and
- Be least burdensome for the manufacturer to develop and for FDA to review. This includes being traceable (so that modifications in the Description of Modifications can be traced to verification and validation activities in the Modification Protocol) and specific (so that the PCCP is sufficiently comprehensive to support the proposed modifications).

This guidance identifies four primary components of a Modification Protocol that outline a manufacturer's 1) data management practices, 2) re-training practices, 3) performance evaluation protocols, and 4) update procedures, including communication and transparency to users and real-world monitoring plans as applicable, for each modification in a PCCP. In FDA's experience, these four components should generally provide FDA with the information needed to evaluate the PCCP.

Manufacturers should follow their risk management processes to develop a Modification Protocol that considers each modification. In some cases, the same methods in each component of the Modification Protocol may support all modifications in a PCCP for a device. In other cases, the same methods in each component of the Modification Protocol may not be adequate for every modification in a PCCP. For each planned modification provided in the Description of Modifications, FDA recommends that each of the four primary components of a Modification Protocol be addressed. The Modification Protocol should include a description of how its proposed methods are similar to or different from methods used elsewhere in the marketing submission.

### B. Content of the Modification Protocol Section

To achieve these goals, FDA recommends that a Modification Protocol outline the methods for each component described below. Example elements of each of the four Modification Protocol components are provided in Appendix A.

#### (1) Data management practices

*What they are:* AI-DSF training, tuning, and testing typically utilize data that include the inputs (e.g., medical images) that will be used by the device and often utilize a label or 'reference standard' that is determined through a reference standard determination and/or an annotation process. Training data, tuning data, and test data are sequestered (i.e., the test data set is a unique data set compared to the data set used for training and tuning) to prevent overfitting and misquotes of test performance. The training, tuning, and testing methods aim to identify and mitigate unwanted bias (which may be inherent in historical datasets) and to improve the robustness and resilience of these algorithms to withstand changing clinical inputs and conditions. Additional methods to mitigate bias may be helpful, such as cross-validation, bootstrapping, bagging, ensembling, and the use of synthetic or augmented data. To support modifications to an AI-DSF that may need training, tuning, and/or testing, it is anticipated that new data (i.e., data that were not used to develop the initial AI-DSF) will be collected. The data management practices in a Modification Protocol should outline how those new data will be collected, annotated, curated, stored, retained, controlled, and used by the manufacturer for each modification. The data management practices in a Modification Protocol should also clarify the relationship between all of the data used to train, tune, and test the initial and any subsequent versions of the AI-DSF. It should also describe the control methods employed to ensure that the data used to test the AI-DSF is separate and independent from the development process used to train and tune the AI-DSF.

*Why they are recommended:* This information allows FDA to understand the manufacturer's data management practices that will be used to support each modification to an AI-DSF, including 1) how the manufacturer plans to obtain and use training, tuning, and test data that are complete and representative of the proposed intended use populations (e.g., with respect to race, ethnicity, disease severity, sex, age, etc.) and intended environments; 2) whether identifiable subpopulations will be adequately represented, including intersectional groups, and separated into training, tuning, and test sets to minimize AI model bias; 3) how training, tuning, and test data will be sequestered to prevent overfitting and misquotes of test performance; 4) how older data will be complemented or replaced by newer data so that the performance is representative of the current patient population and standard of care; 5) whether the reference standard represents the best available process for determining the ground truth; and 6) how the data management practices may reduce the potential to produce discriminatory outcomes.

*What manufacturers should include in a submission:* Examples of the types of information manufacturers should provide in a Modification Protocol describing their data management practices are provided in Appendix A. In general, this information should describe: how data will be collected, including clinical study protocols with inclusion/exclusion criteria; information on how data will be processed, stored, and retained; the process that will be followed to determine the reference standard; when clinician interpretation is used for determining the reference standard, a protocol describing how the reference standard is determined; the quality assurance process related to the data; the data sequestration strategies that will be followed during data collection to separate the data into training, tuning, and test sets; and the protocols in place to prevent access during the training, tuning, and testing process to data intended for performance testing.

#### (2) Re-training practices

*What they are:* AI software generally involves multiple processing steps from the point the AI-DSF receives the input data to the point it provides an output. The re-training practices component of a Modification Protocol should identify the processing steps that are subject to change for each modification and the methods that will be used by the manufacturer to implement modifications to the AI-DSF. In addition, if re-training involves architecture modifications (e.g., in a neural network, modifications to training hyperparameters or the number of nodes, layers, etc.), the re-training practices component of a Modification Protocol should also describe the rationale or the justification for each specific architecture modification.

*Why they are recommended:* Information on the manufacturer's re-training practices allows FDA to understand how the proposed modifications will be achieved through re-training, to determine if modifications are implemented following appropriate, well-defined practices, and to determine if the performance evaluation and update procedures (discussed below) support the modifications.

*What manufacturers should include in a submission:* Examples of the types of information manufacturers should provide in a Modification Protocol describing their re-training practices are provided in Appendix A. In general, this information should identify the objective of the re-training process, provide a description of the AI model, identify the device components that may be modified, outline the practices that will be followed (e.g., data sequestration strategies during re-training), and identify any triggers for re-training (e.g., when the quantity of new data reaches a certain size or when a drift in data is observed over time).

#### (3) Performance evaluation

*What they are:* FDA may require that performance requirements for changes made under the plan be provided in a PCCP. Performance evaluation methods should describe the processes that will be followed to verify and validate that the modified AI-DSF will meet the specifications identified as part of a specific modification, in addition to maintaining the specifications that are not part of the modification, but may be impacted by the modification. Performance evaluation should include, as applicable, the plans for verification and validation of the entire device following the implementation of each individual modification and in aggregate for the planned modifications. This includes, but is not limited to, AI model testing protocols comparing the newly modified device to both the original device (the version of the device without any modifications implemented) and the last modified version of the device. For example, for device software functions that drive hardware functionality, performance evaluation should include not only the device software functions, but also the effect of the modifications on hardware functionality. The content of this section in a Modification Protocol should provide details on the study design, performance metrics, pre-defined acceptance criteria, and statistical tests for each planned modification. More comprehensive testing can potentially support a broader set of proposed modifications.

*Why they are recommended:* Information regarding the manufacturer's performance evaluation methods allow FDA to confirm that appropriate study designs, including performance metrics and statistical tests, will be used to evaluate the effect of modifications on overall device performance. Performance evaluation of the device is important to ensure that specified acceptance criteria for all proposed modifications will continue to be met for the device's specifications.

*What manufacturers should include in a submission:* Examples of the types of information manufacturers should provide in a Modification Protocol describing their performance evaluation are provided in Appendix A. In general, this information should describe how performance evaluation will be triggered; how sequestered test data representative of the clinical population and intended use will be applied for testing; what performance metrics will be computed; and what statistical analysis plans will be employed to test hypotheses relevant to performance objectives for each modification. The Modification Protocol should also affirmatively state that if there is an unresolvable failure in performance evaluation for a specific modification (e.g., the predefined acceptance criteria for a specific modification are not met), the failure(s) will be recorded, and the specific modification(s) will not be implemented. A failure would not be considered to be unresolvable if a root cause analysis of the failure reveals it is not related to specific aspects of the PCCP, and in such cases, performance testing may be conducted again.

#### (4) Update procedures

*What they are:* Data management practices, re-training practices, and performance evaluation described above largely relate to making and testing modifications to the AI-DSF. Once these meet the performance objectives, manufacturers will need to update the AI-DSF to implement the modifications and communicate information to users about the modifications that is needed to safely use the device. The update procedures should clearly describe which planned modifications will be implemented automatically, implemented manually, or a combination of both, and how the manufacturer plans to communicate this information to users. The update procedures in a Modification Protocol should describe how manufacturers will update their devices to implement the modifications consistent with QSR, and, if appropriate for such modifications, provide appropriate transparency to users and updated user training. The manufacturer should also describe their post-market surveillance plans and procedures, which may include real-world monitoring and notification requirements if the device does not function as intended pursuant to the authorized PCCP. As part of a manufacturer's responsibility to ensure that devices remain safe and effective, FDA anticipates that manufacturers will monitor their device's safety (e.g., adverse events) and effectiveness (e.g., performance) over time as modifications are implemented consistent with their authorized PCCP. Monitoring activities may differ for AI-DSFs for which updates are deployed manually compared to automatically, or for which updates are deployed globally or locally.

The update procedures in a Modification Protocol should also address how labeling will be updated when modifications are implemented, as appropriate. It should also include a description of the labeling sections that are anticipated to be impacted by the implementation of the modifications. The available labeling must include adequate directions for use. The available labeling should also reflect information about the current version(s) of the AI-DSF available to the user, including information regarding site-specific modifications. New unique device identifiers (UDIs) are required for devices that are required to bear a UDI on its label when there is a new version and/or model, and for new device packages. FDA recommends that the labeling not include information on modifications to the AI-DSF that have not been implemented in the available version because it could cause confusion and would be misleading.

*Why they are recommended:* Information on the manufacturer's update procedures allows FDA to understand 1) how risks from implementing modifications may be mitigated by the update process; 2) how communication regarding the device updates will be provided to users (e.g., so that updates in device output results will be correctly interpreted by users); 3) how the operation will remain safe and effective after the update; and 4) how all users will be kept up-to-date about device functionality and performance. In addition, it is important for FDA to understand how potential risks associated with the update process, itself, may be mitigated.

*What manufacturers should include in a submission:* Examples of the types of information manufacturers should provide in a Modification Protocol describing their update procedures are provided in Appendix A. In general, this information should include 1) confirmation that the verification and validation plans for the modified version of the device are the same as those that have been performed for the version of the device prior to the implementation of the modifications, or identification of any differences between the two plans; 2) a description of how software updates will be implemented; 3) a description of how legacy users will be affected by the software update (if applicable); and 4) a description of how modifications will be communicated to the users, including transparency on any differences in performance or device inputs, and/or known issues that were addressed in the update. Communication of performance changes should be consistent with performance evaluation described in the Modification Protocol.

### C. Traceability Between the Description of Modifications Section and the Modification Protocol Section

The PCCP should clearly delineate which parts of the Modification Protocol are applicable to each modification within the Description of Modifications. For a PCCP with multiple modifications, this may be accomplished through a traceability table; a sample traceability table is provided below in Table 1.

**Table 1. Example of Description of Modifications to Modification Protocol Traceability Table**

| Modification | Data management practices | Re-training practices | Performance evaluation | Update procedures |
|---|---|---|---|---|
| *Modification #1* | *Method A (see Section X.A)* | *Method D (see Section X.D)* | *Method G (see Section X.G)* | *Method J (see Section X.J)* |
| *Modification #2* | *Method A (see Section X.A)* | *Method E (see Section X.E)* | *Method H (see Section X.H)* | *Method J (see Section X.J)* |
| *Modification #3* | *Method B (see Section X.B)* | *Method F (see Section X.F)* | *Method I (see Section X.I)* | *Method J (see Section X.J)* |

## VIII. Impact Assessment

An Impact Assessment in a PCCP is the documentation of the assessment of the benefits and risks of implementing a PCCP for an AI-DSF, as well as the mitigations of those risks. The manufacturer's existing quality system should be used as the framework in which to conduct an Impact Assessment for the modifications set forth in the PCCP.

Documentation for an Impact Assessment provided to FDA in a marketing submission containing a PCCP should:

1. Compare the version of the device with each modification implemented individually to the version of the device without any modifications implemented;
2. Discuss the benefits and risks, including risks of harm and unintended bias, of each individual modification;
3. Discuss how the verification and validation activities proposed within the Modification Protocol continue to reasonably ensure the safety and effectiveness of the device;
4. Discuss how the implementation of one modification impacts the implementation of another; and
5. Describe the cumulative impact of implementing all modifications.

FDA believes it is important to address these elements in an Impact Assessment in order to demonstrate that the combination of the proposed modifications is unlikely to introduce additional, unmitigated risks, and that the safety and effectiveness of the device is maintained as modifications are implemented.

Impact Assessment documentation for a PCCP in a marketing submission should discuss how the individual modifications included in the PCCP impact not only the AI-DSF, but also how they impact the overall functionality of the device, including how they impact other device software functions and/or device hardware. For combination products, such documentation should also discuss how the individual modifications included in the PCCP for the device constituent part impact the biologic and/or drug constituent part, and the combination product as a whole. Additionally, if the modifications in a PCCP are intended to affect any device function(s) of a multiple function device product, we recommend considering FDA's guidance "Multiple Function Device Products: Policy and Considerations." In particular, as it pertains to the AI-DSF and the PCCP, it is important to determine if any information should be included in the Impact Assessment in a PCCP in a marketing submission so that FDA may assess the impact of the "other function(s)" on the safety or effectiveness of the AI-DSF as it is modified consistent with the PCCP.

Some information related to the Impact Assessment may be included elsewhere in your marketing submission, for example in sections for the risk assessment for the device or the Modification Protocol in the PCCP. As such, FDA recommends providing clear references in the Impact Assessment section of the PCCP to the relevant sections in the marketing submission that support the Impact Assessment.

## Appendix A: Example Elements of Modification Protocol Components for AI-DSFs

In general, a Modification Protocol that is included as part of a PCCP in a marketing submission should include four components that outline a manufacturer's 1) data management practices, 2) re-training practices, 3) performance evaluation protocols, and 4) update procedures, for each modification in the Description of Modifications for the AI-DSF. However, manufacturers may include other or additional components if they believe that their proposed protocols do not fit into any of these four components. To help illustrate the level of detail and additional information that may be helpful to include in a marketing submission, this appendix includes examples of questions for consideration and the types of information manufacturers should provide in the components of a Modification Protocol.

Note that this is a developing area, and as FDA gains experience, these example questions may change. The items below are not an exhaustive list of topics that a manufacturer is expected to cover, and all questions may not apply to all marketing submissions. The topics and questions are provided to assist in identifying the types of information that may be helpful to provide to FDA to appropriately describe the components of a Modification Protocol.

In certain circumstances, FDA may request additional Modification Protocol components or information to be included in a PCCP for some device types so that FDA can make a determination of reasonable assurance of safety and effectiveness or substantial equivalence when reviewing the device and PCCP. Additionally, some sections of a Modification Protocol may be more or less detailed depending on the complexity and risks of each modification in the PCCP. Overall, FDA recommends that manufacturers consider the topics and questions in this appendix for their particular AI-DSF and PCCP as a means of encouraging a detailed and methodically prepared PCCP.

### (1) Data Management

Different data can be collected and used for training, tuning, and testing AI model updates. In cases where manufacturers are collecting new training, tuning, and test data, the Modification Protocol should include how the data will be used (e.g., for AI model development or testing), and how the data management supports these uses.

#### a. Collection protocols

- 1.a.1. For each modification, what are the inclusion/exclusion criteria for data collection, and how are they linked to the intended use population?
- 1.a.2. What is the intended distribution of the data set along covariates describing the patient population (e.g., sex, age, race, height, weight, disease conditions) and data acquisition conditions (e.g., sites, data acquisition devices/methods, imaging and reconstruction protocols)? Is this distribution representative of the intended use population, including intersectional groups?
- 1.a.3. Will the data be collected prospectively or retrospectively? Will the data set include consecutive cases within a given date range? Otherwise, if random sampling is planned, what method or technique will be used and how will it account for bias and randomness?
- 1.a.4. Are there any plans for enrichment or stratified sampling, such as specific patient subgroups (e.g., sex, age, race), relevant disease subtypes (e.g., genotypic or phenotypic variants, disease burden, severity, or presentation, etc.), and/or variations in care delivery (e.g., inpatient/outpatient care settings)?
- 1.a.5. What is the number and geographical distribution of data collection sites?
- 1.a.6. What are the measures to mitigate potential unwanted bias in learning and performance estimation, for example, due to issues related to new training, tuning, or test data, respectively?
- 1.a.7. What are the strategies and measures to understand and mitigate potential biases in the data, such as those due to historical inequalities to medical treatment access by different populations?
- 1.a.8. What are the strategies to ensure data sets remain relevant over time to changes in, for example, data acquisition technologies or protocols, clinical practice, patient populations, and disease conditions?
- 1.a.9. Are data collection, storage, retention, and use protocols in compliance with regulations for human subject protections and requirements for clinical investigations (e.g., pursuant to 21 CFR Part 812, 45 CFR Part 46, 21 CFR Part 50, and 21 CFR Part 56, as applicable)?
- 1.a.10. For AI-DSFs that use input data from dedicated acquisition systems (e.g., software device functions in a patient monitor that uses connected sensors), are the data acquired with the systems and settings with which the AI-DSF will be used? For device software functions that use input data from different acquisition systems (e.g., interoperable medical devices), do the data acquired meet the input specifications of the AI-DSF?

#### b. Assurance of data quality

- 1.b.1. What processes are in place to ensure data consistency and completeness are maintained during data collection for training, tuning, and test data?
- 1.b.2. What are the strategies used to promote data authenticity, transparency, and integrity?
- 1.b.3. How will potentially missing data elements within a case/record be handled for training, tuning, and test data?
- 1.b.4. Are there criteria for including/excluding cases/records based on data quality (in addition to inclusion/exclusion criteria listed in 1.a.1. above), and if so, what are the criteria and rationale?
- 1.b.5. If data might be excluded as a result of the quality assurance process, what methods are planned to minimize the impact on the generalizability of training and accuracy of testing?
- 1.b.6. What are the traceability methods or strategies that will be used to identify and investigate data issues?
- 1.b.7. Will data that are obsolete or no longer needed be removed? If so, what are the criteria for data removal, and what strategies will be used to appropriately manage data removal in a consistent manner?
- 1.b.8. What controls are in place to prevent and identify unauthorized access or manipulation of the training, tuning, and test data sets? For example, what controls are in place to prevent malicious addition or deletion of data for the purpose of impacting model performance, introducing bias, or overtraining on repeated data, among others?
- 1.b.9. Is there an automated process to ensure data quality, and if so, what is the process?

#### c. Reference standard determination

For purposes of this guidance, the reference standard is the most suitable standard to define the true condition for each patient/case/record. The PCCP should include a rationale for the determination of the "most suitable standard," which may include consideration of device risk. The reference standard may be used during training, tuning, testing, or all three.

- 1.c.1. What is the justification for the method for the determination of the reference standard?
- 1.c.2. If the reference standard is based on evaluations from clinicians, what was the grading protocol used (e.g., what is the total number of clinicians who participated and their qualifications; what data are these clinicians provided with; and how are the clinicians' evaluations collected/adjudicated for determining the reference standard)?
- 1.c.3. What is the strategy for addressing cases where results obtained using a reference standard may be equivocal or missing?
- 1.c.4. What is the uncertainty inherent in the reference standard?
- 1.c.5. Will any of the methods for determining the reference standard be automated? Are there differences between the reference standards used for training/tuning/testing?
- 1.c.6. Are there differences between the reference standard used to support the initial AI-DSF marketing authorization and the reference standard being applied to update the AI model?

#### d. Sequestration of test data sets

For purposes of this guidance, sequestration of test data sets means that manufacturers do not have access to the test data set for the purpose of AI-DSF development.

- 1.d.1. What strategies will be employed at the outset of data collection to shield the test data set from the AI-DSF development?
- 1.d.2. What are the specific procedures to be followed so that the test data set remains sequestered during re-training?
- 1.d.3. If test data are planned to be used multiple times for performance evaluation, what measures are in place to prevent unwanted bias from being introduced through AI model manufacturers learning substantial information about the test data set and results?
- 1.d.4. What are the descriptive statistics (e.g., covariate range, mean, median) for each data set and how similar are they to those for the intended use population?

### (2) Re-Training

#### a. Re-training objectives and focus

- 2.a.1. How are the modifications presented in the Description of Modifications in the PCCP related to the planned re-training methods?
- 2.a.2. Which parts of the AI-DSF are planned to be modified (e.g., transfer learning, data pre-processing, data augmentation, only a certain set of coefficients, architecture and hyperparameters, loss functions, optimization methods and criteria, types of AI model inputs and outputs), and what are the details of the planned modifications to the AI-DSF design? What is the specific rationale for the change to each part that is planned to be modified?
- 2.a.3. For each part of the AI-DSF that will be modified, is AI model re-training needed to achieve the modifications specified in the PCCP?
- 2.a.4. If re-training applies to only certain parts of the AI-DSF, what are the plans to ensure that other functions or software components are not affected?

#### b. Re-training implementation

- 2.b.1. What are the triggers for re-training (e.g., when new data reaches a certain size, when a drift is observed, periodically in time)?
- 2.b.2. What strategies will be employed to identify and limit overfitting?
- 2.b.3. Are there risks related to AI model bias introduced by re-training a modified AI model, and if so, what are planned mitigations?

### (3) Performance Evaluation

#### a. Triggers to initiate performance evaluation

- 3.a.1. What are the triggers for initiating performance evaluation of a re-trained AI model or modified AI-DSF (e.g., re-training shows a certain performance level on the training or tuning data, test data reaches a certain size, periodically in time)?
- 3.a.2. How frequently is this expected to occur?

#### b. Assessment metrics and elements

- 3.b.1. How are the plans for data management in (1) above applied to produce the test data for performance evaluation that are different from any training or tuning data?
- 3.b.2. What metrics will be computed to understand device performance?
- 3.b.3. How do these metrics demonstrate that the modified device can be safely used?
- 3.b.4. How will the metrics provide a comprehensive assessment of device performance and patient safety?
- 3.b.5. What challenging cases (i.e., cases outside the norm) or known challenging scenarios will be evaluated?

#### c. Statistical analysis plans

- 3.c.1. What is the plan for evaluating equivalent or improved performance with respect to previously validated versions, including the original version, of the AI-DSF?
- 3.c.2. What are the high-risk subpopulations and subgroups (e.g., acquisition protocols) that need to be evaluated?
- 3.c.3. How will this evaluation be used to support labeling specifications?
- 3.c.4. How will you test that performance in one area (e.g., sensitivity) does not result in unacceptable degrading performance in another (e.g., specificity)?
- 3.c.5. How will the sample size be determined?
- 3.c.6. Is the primary analysis based on the intention-to-diagnose population (no study subjects will be excluded) or the per-protocol population (subjects with protocol violations will be excluded)?
- 3.c.7. How is variability in the reference standard accounted for (e.g., in the case of clinical interpretation is used)? When the reference standard may be imperfect (e.g., sometimes includes a diagnostic error), are errors made by the imperfect reference standard conditionally independent of errors made by the AI-DSF, or are they positively correlated?
- 3.c.8. How will missing data and outliers be addressed in analysis?

#### d. Performance targets

- 3.d.1. What are the acceptance criteria? If applicable, how do the acceptance criteria compare to the acceptance criteria for the authorized version of the device?
- 3.d.2. What clinical considerations were used to develop the acceptance criteria?
- 3.d.3. How will the acceptance criteria support that the modification will be successfully implemented?

#### e. Additional testing needs

- 3.e.1. Is database testing sufficient to address the risks associated with the proposed modification (e.g., does the user need to interact with the device to evaluate the performance or address a clinical risk or, for software that is part of a hardware device, how is the effect of the modification on hardware functionality evaluated)?
- 3.e.2. How may clinical usability need to be addressed for a modification?

### (4) Update Procedures

#### a. Software verification and validation

- 4.a.1. Does the proposed modification necessitate a different software verification and validation plan from that used for the version of the device without any modifications implemented?
- 4.a.2. What type of testing will be performed? Does the AI-DSF need to be validated to function in an integrated environment, where interoperable, heterogeneous medical devices and other equipment are combined (e.g., when the input to the AI-DSF originates from other devices or when the output of the AI-DSF affects other devices or equipment for patient care)?
- 4.a.3. If the device includes other device functions in addition to the AI-DSF, how will the impact of modifications to the AI-DSF on the other device functions be evaluated?
- 4.a.4. If the device includes "other functions" in addition to the AI-DSF, how will the "other functions'" impact on the safety or effectiveness of the modified AI-DSF be evaluated?

#### b. When and how updates will be implemented

- 4.b.1. How will the decision be made on when to perform an update? What is the expected timeline for implementing the modifications? Is there a set frequency of updates?
- 4.b.2. When and how will an update be implemented (e.g., automatically when the device is not being used, manually by users or hospital technicians, or both manually and automatically)? What is the basis on which the mechanism of implementation is dependent?
- 4.b.3. For AI-DSF updates to reusable medical equipment, how will the device operation, including function of critical safety features (e.g., medical device alarms), be verified following the update?
- 4.b.4. Will updates be made globally (i.e., the same update applied to all devices in the field) or locally (e.g., the devices may be modified for a patient/provider/care unit/hospital)?
- 4.b.5. What cybersecurity risk management and validation processes are used in accordance with the documentation and processes provided for Section VI.B and Appendix 1.H of the FDA guidance "Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions"?

#### c. Communication and transparency to users

- 4.c.1. How will the PCCP be described in the public summary document and/or labeling?
- 4.c.2. How will updates be communicated to users, including, but not limited to, in updated labeling (e.g., release notes)?
- 4.c.3. What information about modifications to the device (e.g., performance) will be communicated to the user?
- 4.c.4. How will version information be presented to the user when reviewing device outputs?
- 4.c.5. Will users have the option to review labeling before implementing an update or be provided the option to opt out of the update?
- 4.c.6. How will any known biases or other performance issues with the potential to result in individual or unintended bias be disclosed, including, but not limited to, in labeling?
- 4.c.7. How will any changes in performance related to known issues or sources of bias be communicated to the user, including, but not limited to, in labeling?
- 4.c.8. What information about the population and methods for validation will be provided?
- 4.c.9. If patient data from previous device use is available and can be rerun on an updated AI model, will this activity be performed for the available data and will those updated results be available to patients and users? Is there a plan to communicate if patient results before and after an update would provide clinically meaningful differences?

#### d. Device monitoring plan

- 4.d.1. How will adverse events be tracked for different updates?
- 4.d.2. Is there a risk-based plan to monitor real-world device performance (beyond general controls) and, if not, why is it not necessary? In an effort to be transparent, will a monitoring plan be provided to the users on the performance of the AI-DSF post implementation?
- 4.d.3. To be transparent for users, will information about monitoring real-world device performance be provided (e.g., to inform users about the safety performance of the device following implementation of modifications), and if not, why is it not necessary?
- 4.d.4. How will changes in safety (e.g., adverse events, identification of new or previously unknown risks) and effectiveness (e.g., performance, identification of previously unknown biases) for manually or automatically deployed modifications be monitored, and with what frequency?
- 4.d.5. How will changes in performance in patient subpopulations be identified?
- 4.d.6. What will be the response to the identification of previously unknown risks or previously unrecognized high-risk patient subpopulations?
- 4.d.7. What is the strategy to respond to unexpected performance deficiencies or other hazards, or to higher levels of adverse events, as compared with previous iterations of the device?
- 4.d.8. How will errors in diagnosis (i.e., misdiagnosis), attributable or partially attributable to the device that do not meet the criteria for an adverse event, be tracked?
- 4.d.9. Will there be criteria and/or a plan to roll-back an update to reset devices to a previous version, if applicable?

## Appendix B: Example AI-DSF Scenarios Employing PCCPs

The examples in this appendix illustrate different AI-DSF scenarios where a PCCP could be employed. Due to the complexity of AI-DSFs, all examples are hypothetical and do not reflect any specific authorized device.

Each example begins with a brief description of an authorized device, its intended use, and one summary of a modification from the Description of Modifications in its authorized PCCP (in the examples, denoted as "Brief Overview of Pre-Specified Modification"). Please note that the provided summaries of the devices and modifications in this appendix are *not* intended to reflect the complete content or detail expected in a Description of Modifications section in a PCCP. Rather, proposed modifications should be described in much greater detail in a PCCP, consistent with the recommendations provided throughout this guidance. The post-authorization modification scenarios are described to illustrate how the PCCP would be implemented. As described in Section V.D. of this guidance, FDA considers a modification to be consistent with the authorized PCCP when the modification has been specified in the Description of Modifications included in the PCCP *and* has been implemented in accordance with the Modification Protocol. A distinction is drawn between post-authorization modifications that 1) are consistent with the authorized PCCP and can be implemented without a new marketing submission or 2) are not consistent with the authorized PCCP and may require a new marketing submission before the device could be introduced into interstate commerce.

FDA recommends that the PCCP strategy be discussed with the appropriate FDA review division through the Q-Submission Program prior to submitting a marketing submission containing a PCCP. As part of a marketing submission, the manufacturer should provide a PCCP, consisting of a Description of Modifications (Section VI.), a Modification Protocol (Section VII.), and an Impact Assessment (Section VIII.).

### (1) Patient Monitoring Software

**Background:** The device is an AI-DSF intended for use in high-acuity healthcare environments (e.g., an intensive care unit). The software obtains physiological signals (e.g., electrocardiogram, blood pressure, pulse oximetry) from a primary patient monitor. The physiological signals are processed and analyzed by an AI model to detect patterns that occur at the onset of physiologic instability. When physiologic instability is detected, an audible alarm signal is generated to indicate that prompt clinical action is needed to prevent potential harm to the patient. The AI-enabled medical device was authorized with a PCCP.

**Brief Overview of Pre-Specified Modification:** The manufacturer would like to re-train the AI model with more data to reduce the false alarm rate while maintaining or increasing sensitivity to the onset of physiologic instability. The baseline sensitivity is y%. The manufacturer would like to demonstrate a significant improvement in the false-alarm rate while the sensitivity remains within a pre-specified non-inferiority margin of z% when compared with the original device, i.e., the version of the device without any modifications.

**Post-Authorization Modification Scenarios:**

*Modification Scenario 1: Modification related to quantitative measures of device performance, as specified in the PCCP and implemented in accordance with the PCCP*

In accordance with the Modification Protocol, data were collected and used to re-train the AI model. The modified AI model was tested per the methods specified in the Modification Protocol. The results demonstrated that the false alarm rate was significantly reduced while the mean sensitivity estimate was statistically within the proposed non-inferiority margin of the baseline sensitivity y%. Labeling was updated in accordance with the modified AI-DSF performance, and communication was provided to the device users. Because the device modification was specified in the PCCP, and it was implemented in conformance with the PCCP, the device modification would not require a new marketing submission. The manufacturer should document the modification that was specified in the PCCP in accordance with their quality system.

*Modification Scenario 2: Modification beyond quantitative measures of device performance, which was not specified in the PCCP*

In accordance with the Modification Protocol, the manufacturer re-trained their AI model using additional data to improve the sensitivity. Analytical validation demonstrated that the revised AI model has the same false alarm rate and sensitivity as the previous version. However, the manufacturer also noticed that the modified AI model maintained the same sensitivity and can now also predict physiologic instability in advance of its onset, which the previous version of the AI model could not do. The manufacturer would like to update the device's indications for use to reflect this additional performance claim to predict physiologic instability in advance of its onset, which was not previously included in the PCCP. The methods used for analysis, performance, and statistics were not specified in the PCCP for predicting a future state. Because this modification that was not included in the PCCP could significantly affect the safety or effectiveness of the device, a new marketing submission would be required.

### (2) Skin Lesion Software

**Background:** The device is an AI-DSF that analyzes images of skin lesions by identifying and characterizing its features (e.g., color, quantification of area change over time) to aid in diagnosis. It was validated with a specific camera and is intended to be used by a primary healthcare provider. The AI-enabled medical device was authorized with a PCCP.

**Brief Overview of Pre-Specified Modification:** The manufacturer would like to extend the AI-DSF for use on additional general-purpose computing platforms, including smartphones and tablets. The general-purpose computing platform must include a two-dimensional camera that meets the minimum specifications defined in the PCCP. The updated device must achieve a minimum performance defined in the Modification Protocol using a specified methodology.

**Post-Authorization Modification Scenarios:**

*Modification Scenario 1: Modification in input, as specified in the PCCP and implemented in accordance with the PCCP*

The manufacturer's analytical validation demonstrated that the AI-DSF can be deployed on two additional smartphones that have image acquisition specifications that meet the minimum specifications provided in the PCCP. The analytical performance using the new image acquisition systems was found to be statistically equivalent to the baseline performance, as specified in the Modification Protocol. Labeling was updated to reflect the new AI-DSF compatibility with the additional smartphones, which may increase access of the AI-DSF in the healthcare community. Communication updates on device compatibility were also provided. Because the device modification was specified in the PCCP, and it was implemented in conformance with the PCCP, the device modification would not require a new marketing submission. The manufacturer should document the modification that was specified in the PCCP in accordance with their quality system.

*Modification Scenario 2: Modification in input, which was not specified in the PCCP*

The manufacturer would like to deploy a modified AI model that uses images captured by a thermographic camera; however, the new camera technology was not specified in the PCCP. Because this modification that was not included in the PCCP could significantly affect the safety or effectiveness of the device, a new marketing submission would be required.

*Modification Scenario 3: Modification related to the device's use and performance, which was not specified in the PCCP*

The manufacturer would like to distribute a new version of the AI-DSF that is patient-facing. The AI-DSF would provide an analysis of the physiological characteristics of skin lesions, as it does currently, and direct patients to follow-up with a dermatologist based on the preliminary analysis of the malignancy of the skin lesion. The modification introduces many new, unconsidered risks that were not yet mitigated in the current PCCP, given that the modified AI-DSF will be patient-facing. Because this modification that was not included in the PCCP could significantly affect the safety or effectiveness of the device, a new marketing submission would be required.

### (3) Ventilator Settings Software

**Background:** The device is an AI-DSF intended for use in the healthcare or home-use setting. The AI-DSF recommends the ideal ventilation parameters based on input data interpretation, which can then be programmed into the ventilator by a healthcare provider. The manufacturer proposes modifications to the AI-DSF to improve performance within the original indications. The AI-enabled medical device was authorized with a PCCP.

**Brief Overview of Pre-Specified Modification:** The manufacturer would like to re-train the AI model to optimize site-specific performance for a specific subset of patients with a particular condition, for whom sufficient data were not previously available. Specifically, the manufacturer would like to modify the AI model to improve its ability to optimize ventilator settings for minute volume and tidal volume to reduce the variability to ±x% within the specified range to improve treatment outcomes for that subset of patients at different sites.

**Post-Authorization Modification Scenarios:**

*Modification Scenario 1: Modification related to the device's use and performance in a subset of the patient population, which was specified in the PCCP and implemented in accordance with the PCCP*

The manufacturer re-trained and re-validated the AI model on newly acquired data in a subpopulation of patients with a particular disorder. As evidenced by additional clinical performance data collected and analyzed per the Modification Protocol, the re-training on new data improved the reliability and precision of ventilator setting recommendations, showing improvements and specializations to improve site-specific ventilator operation. The updated recommendations were validated against patient outcomes and adverse events that may occur due to ventilator setting inaccuracies following the methods in the Modification Protocol. The adverse event rates and outcomes acceptance criteria were established in the Modification Protocol, and as such, were used to validate the updated AI model. The AI-DSF was updated to implement the re-trained AI model and the labeling was updated for clarity to inform users how the updated AI model accounts for local experience and prevalence. The implementation of this modification was done only at applicable sites. Because the device modification was specified in the PCCP, and it was implemented in conformance with the PCCP, the device modification would not require a new marketing submission. The manufacturer should document the modification that was specified in the PCCP in accordance with their quality system.

*Modification Scenario 2: Modification related to the device's use and performance in a new patient population, which was not specified in the PCCP*

The manufacturer re-trained and re-validated the AI model on newly acquired data in a population of pediatric patients. While the re-trained AI model was validated and improved in accordance with the Modification Protocol, the manufacturer's data management was focused on adult patients and the reference standard that was used during the initial marketing authorization was also developed in an adult population. Because this modification that was not included in the PCCP could significantly affect the safety or effectiveness of the device, a new marketing submission would be required.

### (4) Image Acquisition Assistance Device

**Background:** The device is an AI-DSF intended for use at the point-of-care by imaging technologists. This AI-DSF provides real-time feedback and guidance to imaging technologists during the image acquisition process. This feedback includes assessment of the current image quality and positioning of the patient, with the goal of streamlining the imaging process and improving image quality in the resulting patient images. The AI-enabled medical device was authorized with a PCCP.

**Brief Overview of Pre-Specified Modification:** The manufacturer would like to re-train and update the AI model to improve the overall image quality metric score, as defined in the Modification Protocol, for the resulting images.

**Post-Authorization Modification Scenarios:**

*Modification Scenario 1: Modification related to quantitative measures of device performance, as specified in the PCCP and implemented in accordance with the PCCP*

After consulting with clinicians, the manufacturer collected new data, re-trained the AI model, and conducted performance evaluation testing in accordance with the Modification Protocol. Performance evaluation demonstrated statistically significant improvement in the overall image quality metric score, as specified in the Modification Protocol. The manufacturer updated the labeling to include the updated overall image quality score. Because the device modification was specified in the PCCP, and it was implemented in conformance with the PCCP, the device modification would not require a new marketing submission. The manufacturer should document the modification that was specified in the PCCP in accordance with their quality system.

*Modification Scenario 2: Modification related to the device's use and performance, which was not specified in the PCCP*

The manufacturer would like to add an AI-DSF to provide real-time feedback and guidance to the imaging technologist on the placement of the imaging equipment (e.g., x-ray tube) in addition to the patient positioning currently specified in the device's intended use. Since this modification was not specified in the Description of Modifications and this modification that was not included in the PCCP could significantly affect the safety or effectiveness of the device, a new marketing submission would be required.

### (5) Feeding Tube Placement Radiograph Analysis Software

**Background:** The device is an AI-DSF intended for use by trained healthcare providers to detect the position of a feeding tube relative to select anatomical structures. When new imaging technology is used to acquire the input images, the AI-enabled device should achieve a minimum performance, defined in the Modification Protocol, using a specified methodology. The AI-enabled medical device was authorized with a PCCP.

**Brief Overview of Pre-Specified Modification:** The manufacturer would like to extend the AI-DSF for use on images acquired from additional x-ray imaging equipment. The x-ray imaging equipment must meet the minimum input specifications defined in the PCCP.

**Post-Authorization Modification Scenarios:**

*Modification Scenario 1: Modification in input, as specified in the PCCP and implemented in accordance with the PCCP*

The manufacturer's analytical and clinical validation demonstrated that the AI-DSF can accept input images acquired with two additional portable x-ray systems from different original equipment manufacturers. The analytical and clinical performance using the new x-ray imaging equipment was found to be statistically similar to the baseline performance, as specified in the Modification Protocol. Because the device modification was specified in the PCCP, and it was implemented in conformance with the PCCP, the device modification would not require a new marketing submission. The manufacturer should document the modification that was specified in the PCCP in accordance with their quality system.

*Modification Scenario 2: Modification in input, which was not specified in the PCCP*

The manufacturer would like to deploy the AI-DSF to analyze and detect the position of a feeding tube in images from a different imaging technology (e.g., ultrasound). Because this modification that was not included in the PCCP could significantly affect the safety or effectiveness of the device, a new marketing submission would be required.

### (6) Optical Imaging System Co-packaged with Imaging Drug

**Background:** The device is a device-led combination product that includes an AI-DSF that acquires and analyzes fluorescence images to identify the boundaries between cancerous and non-cancerous tissue. It is intended to be used by trained surgeons in an operating room during tissue removal surgery. The AI-enabled medical device was authorized with a PCCP.

**Brief Overview of Pre-Specified Modification:** The manufacturer would like to re-train the AI model with more data to improve performance within the authorized indications. Specifically, the manufacturer would like to improve the sensitivity of detecting cancerous tissue while maintaining the specificity within a pre-specified non-inferiority margin when compared with the original device.

**Post-Authorization Modification Scenarios:**

*Modification Scenario 1: Modification related to quantitative measures of device performance, as specified in the PCCP and implemented in accordance with the PCCP*

The manufacturer collected new data, re-trained the model, and conducted performance evaluation in accordance with the Modification Protocol. Performance evaluation demonstrated that the sensitivity of the AI-DSF to detect cancerous tissue was significantly improved with the specificity not statistically different from the baseline, meeting the non-inferiority criteria specified in the Modification Protocol. The Impact Assessment had indicated that a significant improvement in sensitivity may affect the dosage or total amount of imaging drug used. However, the analytical testing described in the Modification Protocol as part of the Impact Assessment was conducted and demonstrated that the dosage of the imaging drug was not affected. Additionally, the Modification Protocol described plans for monitoring real-world adverse event rates after the modification was implemented to ensure the modification did not affect the drug constituent part of the combination product. As the modification was specified in the PCCP, and it was implemented in conformance with the Modification Protocol, the device modification would not require a new marketing submission. The manufacturer should document the modification that was specified in the PCCP in accordance with their quality system.

*Modification Scenario 2: Modification in input, which was not specified in the PCCP*

The manufacturer would like to modify the AI-DSF to accept and analyze images captured with a new fluorescence imaging wavelength to detect a new imaging drug. The new imaging drug was not tested during the initial marketing authorization. Because this modification that was not included in the PCCP could significantly affect the safety or effectiveness of the device, a new marketing submission would be required.
