# Deciding When to Submit a 510(k) for a Change to an Existing Device

**Full Title**: Deciding When to Submit a 510(k) for a Change to an Existing Device — Guidance for Industry and Food and Drug Administration Staff
**Document Date**: October 25, 2017
**Status**: Final
**PDF Source**: https://www.fda.gov/media/99812/download
**Document Number**: 1500054
**Issuing Bodies**: CDRH, CBER
**Supersedes**: *Deciding When to Submit a 510(k) for a Change to an Existing Device (K97-1)*, dated January 10, 1997

> **QSR/QMSR Note**: On February 2, 2024, FDA published the final rule to amend the Quality System (QS) regulation in 21 CFR Part 820 (89 FR 7496, effective February 2, 2026). The revised 21 CFR Part 820 is now titled the Quality Management System Regulation (QMSR). This guidance document was issued prior to the effective date of the final rule. FDA encourages manufacturers to review the current QMSR to ensure compliance with the relevant regulatory requirements.

> **Software Changes Note**: This guidance does not address software changes or modifications. Please refer to FDA's guidance *Deciding When to Submit a 510(k) for a Software Change to an Existing Device* for recommendations regarding software changes.

---

## I. Introduction

Almost from the enactment of the Medical Device Amendments to the Federal Food, Drug, and Cosmetic Act (the FD&C Act) in 1976, the Food and Drug Administration (FDA or the Agency) has attempted to define with greater clarity when a change in a medical device would trigger the requirement that a manufacturer submit a new premarket notification (510(k)) to the Agency. This document supersedes FDA's guidance *Deciding When to Submit a 510(k) for a Change to an Existing Device (K97-1)*, issued on January 10, 1997. This guidance is not intended to implement significant policy changes to FDA's current thinking on when submission of a new 510(k) is required. Rather, the intent of this guidance is to enhance the predictability, consistency, and transparency of the "when to submit" decision-making process by providing a least burdensome approach, and describing in greater detail the regulatory framework, policies, and practices underlying such a decision.

FDA's guidance documents, including this guidance, do not establish legally enforceable responsibilities. Instead, guidances describe the Agency's current thinking on a topic and should be viewed only as recommendations, unless specific regulatory or statutory requirements are cited. The use of the word *should* in Agency guidance means that something is suggested or recommended, but not required.

## II. Background

The regulatory criteria in 21 CFR 807.81(a)(3) state that a premarket notification must be submitted when:

> *(3) The device is one that the person currently has in commercial distribution or is reintroducing into commercial distribution, but that is about to be significantly changed or modified in design, components, method of manufacture, or intended use. The following constitute significant changes or modifications that require a premarket notification:*
>
> *(i) A change or modification in the device that could significantly affect the safety or effectiveness of the device, e.g., a significant change or modification in design, material, chemical composition, energy source, or manufacturing process.*
>
> *(ii) A major change or modification in the intended use of the device.*

FDA issued the original guidance *Deciding When to Submit a 510(k) for a Change to an Existing Device (K97-1)* on January 10, 1997 to provide guidance on this regulatory language. As stated in that guidance, the key issue in the interpretation of 21 CFR 807.81(a)(3) is that the phrase "could significantly affect the safety or effectiveness of the device" and the use of the adjectives "major" and "significant" sometimes lead FDA and device manufacturers to different interpretations. The original guidance provided the Agency's interpretation of these terms, with principles and points for manufacturers to consider in analyzing how changes in devices may affect safety or effectiveness and determining whether a new 510(k) must be submitted for a particular type of change. The current guidance preserves the basic format and content of the original, with updates to add clarity. The added clarity is intended to increase consistent interpretations of the guidance by FDA staff and manufacturers and provide a more transparent framework for determining when submission of a new 510(k) is required.

### The 510(k) Process and the Quality System Regulation

Any guidance on 510(k)s for changes to a legally marketed device should consider the role the Quality System (QS) regulation, 21 CFR Part 820, plays in changes to devices. For some types of changes to a device, the Agency believes that submission of a new 510(k) is not required and that reliance on existing QS requirements is the least burdensome approach to reasonably assure the safety and effectiveness of the changed device.

Regardless of whether a change requires premarket review, the QS regulation requires manufacturers of finished medical devices to review and approve changes to device design and production (21 CFR 820.30 and 820.70) and document changes and approvals in the device master record (21 CFR 820.181). Any process whose results cannot be fully verified by subsequent inspection and testing must be validated (21 CFR 820.75), and changes to the process require review, evaluation, and revalidation of the process where appropriate (21 CFR 820.75(c)).

The net effect of the QS regulation is to require that, when manufacturers of a finished medical device make a change in the design of a device, there is a process in place to demonstrate that the manufactured device meets the change in design specifications (or the original specifications, if no change was intended). They must keep records, and these records must be made available to an FDA investigator upon request (see Section 704(e) of the FD&C Act). For many changes to a device, submission of a new 510(k) may not be required. In these cases, including for many design changes, compliance with the QS regulation can reasonably assure the safety and effectiveness of the changed device.

### Least Burdensome Principles

The least burdensome provision concerning 510(k)s states that FDA "shall only request information that is necessary..." and "shall consider the least burdensome means of demonstrating substantial equivalence..." (see section 513(i)(1)(D)(i) of the FD&C Act). While not changing the standard for substantial equivalence, this provision states that FDA shall only request the "minimum required information" necessary to support a determination of substantial equivalence. The recommendations discussed in this guidance for evaluating when a change in a medical device would trigger the requirement that a manufacturer submit a new 510(k) to the Agency are consistent with least burdensome principles, and applies them in discussing the considerations that may affect the decision-making about when to submit a new 510(k) for a device change or modification.

## III. Scope

This guidance will aid manufacturers of medical devices subject to premarket notification requirements who intend to modify a 510(k)-cleared device (or group of devices) or other device subject to 510(k) requirements, such as a preamendments device or a device that was granted marketing authorization via the De Novo classification process under section 513(f)(2) of the FD&C Act (also referred to together as "existing devices"), during the process of deciding whether the change exceeds the regulatory threshold of 21 CFR 807.81(a)(3) for submission and clearance of a new 510(k).

Note that any person required to register under 21 CFR 807.20 who plans to introduce a device into commercial distribution for the first time must, per 21 CFR 807.81(a)(2), submit a 510(k) if that device is not exempt from premarket notification requirements. Also note that devices with changes requiring submission of a new 510(k) may not be legally commercially distributed before FDA clears the changed device (21 CFR 807.100(a) and sections 513(f)(1) and 513(i) of the FD&C Act).

This guidance incorporates concepts and recommendations from existing FDA guidance and policy, such as *Submission and Review of Sterility Information in Premarket Notification (510(k)) Submissions for Devices Labeled as Sterile*, and device-specific final guidance documents that identify and characterize specific scenarios regarding when submission of new 510(k)s are required or not required based on changes to an existing device.

**Recalls:** This guidance is also intended to apply to situations when a legally marketed existing device is the subject of a recall, correction, or removal, and a change in the device or its labeling is necessary. If a correction alters a device rather than simply restoring it to its original specifications, submission of a new 510(k) may be required.

**Private Label Distributors and Repackagers:** Private label distributors and repackagers are exempt from submitting a 510(k) if they satisfy the requirements of 21 CFR 807.85(b).

**Software Changes:** This guidance does not address software changes or modifications. Please refer to FDA's guidance *Deciding When to Submit a 510(k) for a Software Change to an Existing Device* for recommendations regarding software changes. This guidance does apply to non-software changes to devices containing software and non-software changes to software that is a medical device on its own. For example, labeling changes to software are covered by Section A of this guidance, and non-software technology and materials changes to existing devices that contain software are covered by Sections B through D of this guidance.

**Combination Products:** This guidance does not specifically address combination products, such as drug/device or biologic/device combinations; however, the general principles and concepts described herein may be helpful to manufacturers in determining whether submission of a 510(k) is required for changes to device constituent parts of combination products.

## IV. Guiding Principles

In using this guidance for deciding whether to submit a new 510(k) for a change to an existing device, a number of guiding principles should be followed. Some derive from existing FDA 510(k) policy and are widely known, and others are necessary for using the logic scheme contained in this guidance. Thus, anyone using this guidance should bear in mind the following Guiding Principles:

1. **Changes made with intent to significantly affect safety or effectiveness of a device** — If a manufacturer modifies their device with the intent to significantly affect the safety or effectiveness of the device (for example, to significantly improve clinical outcomes, to mitigate a known risk, in response to adverse events, etc.), submission of a new 510(k) is likely required. A change *intended* to significantly affect the safety or effectiveness of the device is considered to be a change that "*could*" significantly affect the safety or effectiveness of the device and thus requires submission of a new 510(k) regardless of the considerations outlined below.

2. **Initial risk-based assessment** — To determine whether a change or modification could significantly affect the safety or effectiveness of a device, the manufacturer should first conduct a risk-based assessment, using the guidance below, of whether the change could significantly affect the device's safety or effectiveness, either positively or negatively. This risk-based assessment should identify and analyze all new risks and changes in existing risks resulting from the device change, and lead to an initial decision whether or not submission of a new 510(k) is required.

3. **Unintended consequences of changes** — After a manufacturer considers whether the change was made with the intent to significantly affect safety or effectiveness, the manufacturer should also consider whether the change could have unintended consequences. In order to fully assess device changes, manufacturers should consider the effects of the planned device changes and whether these changes create any intended and/or unintended consequences.

4. **Use of risk management** — A risk-based assessment as referred to throughout this document is based on the combination of multiple risk concepts that are important for managing the risks of medical devices. Hazards and hazardous situations, risk estimation, risk acceptability, risk control, risk/benefit analysis and overall risk evaluation are all concepts that can be applied during the design and development of a medical device. The concept of risk, as defined in ISO 14971: *Medical devices — Application of risk management to medical devices*, is the combination of the probability of occurrence of harm and the severity of that harm. This guidance states throughout that submission of a new 510(k) is likely required when a risk-based assessment of the changed device identifies any new risks or significantly modified existing risks. For the purposes of this guidance, a new risk is a new hazard or hazardous situation that did not exist for the original device and the pre-mitigation risk level associated with the new risk is not considered to be acceptable. For the purposes of this guidance, a device change could be considered to significantly modify an existing risk if it changes the risk score, risk acceptability category, or duration of risk. See Section E for further explanation.

5. **The role of testing (i.e., verification and validation activities) in evaluating whether a change could significantly affect safety and effectiveness** — If the initial decision following the risk-based assessment is that submission of a new 510(k) is not required, this decision should be confirmed by successful, routine verification and validation activities. If routine verification and validation activities produce any unexpected results, any prior decision that submission of a new 510(k) is not required should be reconsidered.

6. **Evaluating simultaneous changes to determine whether submission of a new 510(k) is required** — Because many simultaneous changes may be considered at once, each change should be assessed separately, as well as in aggregate.

7. **Appropriate comparative device and cumulative effect of changes** — In using this guidance to help determine whether a particular change requires submission of a new 510(k), manufacturers should conduct a risk-based assessment that compares the changed device to their device as previously found to be substantially equivalent in their most recently cleared 510(k), to their preamendments device (if the device was in commercial distribution before May 28, 1976 and there have not been changes to it subsequently cleared in a 510(k)), or to their device that was granted marketing authorization via the De Novo classification process (if there have not been changes to it subsequently cleared in a 510(k)). The appropriate comparative device is referred to as the "original device" throughout this guidance document. Of note, this comparison is different from a substantial equivalence comparison between the modified device and a legally marketed predicate device. Manufacturers may make a number of changes without having to submit a new 510(k), but each time they make a change, the modified device should be compared to the original device. When the cumulative effect of individual changes triggers the regulatory threshold for submission, the manufacturer should submit a new 510(k). When it does not, the manufacturer must document the change(s) (see 21 CFR Part 820.30).

8. **Documentation requirement** — Whenever manufacturers change their device, they must take certain actions to comply with the QS regulation, 21 CFR Part 820, unless the device in question is exempt by regulation from the QS regulation. The QS regulation requires, among other things, that device changes be documented. The scope and type of documentation may vary, but the process of documenting the decisions described in this guidance should be established as part of the manufacturer's own quality system. See Appendix B for further explanation and recommendations on documentation.

9. **510(k) submissions for modified devices** — When a new 510(k) is submitted for a device with multiple changes, that 510(k) should describe all changes that trigger the requirement for submission of a new 510(k). To help ensure that FDA has a complete understanding of the device under review, that 510(k) should also describe other changes since the most recently cleared 510(k) (i.e., those that did not require submission of a new 510(k)) that would have been documented as part of the first 510(k) for that device.

10. **Substantial equivalence determinations** — Manufacturers should understand that, even though they may follow this guidance and submit a new 510(k), a substantially equivalent determination is not assured. See FDA's guidance *The 510(k) Program: Evaluating Substantial Equivalence in Premarket Notifications (510(k))* for more information on the decision-making process FDA uses to determine substantial equivalence.

## V. How to Use This Guidance

This guidance uses flowcharts and text to guide manufacturers through the logic scheme we recommend to arrive at a decision on whether to submit a new 510(k) for a change to an existing device. A single logic scheme containing all the necessary steps would be large and cumbersome and could be quite daunting. Rather, for ease of use, the single scheme has been broken down into smaller sections that include:

- The main types of changes that might be made to a device (this section, Main Flowchart)
- Labeling changes (Section A, Flowchart A)
- Technology, engineering, and performance changes (Section B, Flowchart B)
- Materials changes (Section C, Flowchart C)
- Technology, engineering, performance, and materials changes for *in vitro* diagnostic devices (IVDs) (Section D, Flowchart D)
- Considerations for risk-based assessments of modified devices (Section E)

Note that sections B and C are only applicable to non-IVDs, and section D is only applicable to IVDs. All other sections apply to both IVDs and non-IVDs.

Each of the questions listed on the detailed flowcharts are identified by the flowchart letter (A through D) and a sequential number. Those questions on the main spine of the flowcharts relate to major questions to be answered. Subsidiary questions are identified by the flowchart letter, the question number, a decimal point, and another sequential number (e.g., B4.1 is a decision point containing a follow-up question that builds off a determination made in decision point B4).

**Manufacturers should use the flowcharts in concert with the Guiding Principles above, the recommendations in the sections below, and the examples provided in Appendix A.** Manufacturers should follow all the applicable flowcharts and use their companion text to answer the questions posed for each individual type of change (e.g., performance change, material change) until a decision is made either to submit a new 510(k), or to document the basis for concluding that submission of a new 510(k) is not required.

Note that the first question is whether the change is being made with the intent to significantly improve the safety or effectiveness of the device, for example, to significantly improve clinical outcomes, to mitigate a known risk, in response to adverse events, etc. (Figure 1 — Main Flowchart). If so, the change likely could significantly affect safety and effectiveness and submission of a new 510(k) is likely required. If not, you should continue to follow the logic scheme shown in Figure 1, below.

When using the flowcharts, the reader should interpret "new 510(k)" as **submission of a new 510(k) is likely required** and "documentation" as **submission of a new 510(k) is likely not required, document your analysis and file it for future reference**. Please refer to Appendix C: Significant Terminology for the meaning of terms used in the guidance, including in the flowcharts.

### Figure 1 — Main Flowchart

```
START → Was the change made with intent to significantly improve
         the safety or effectiveness of the device?
  │
  ├─ YES → New 510(k) likely required
  │
  └─ NO → Is it a labeling change?
          │
          ├─ YES → Go to Flowchart A (Section A)
          │
          └─ NO → Is it a technology, engineering, or performance change?
                  │
                  ├─ YES → Go to Flowchart B (non-IVD) or Flowchart D (IVD)
                  │
                  └─ NO → Is it a materials change?
                          │
                          ├─ YES → Go to Flowchart C (non-IVD) or Flowchart D (IVD)
                          │
                          └─ NO → Documentation
                                  (Refer to Section E for additional risk assessment recommendations)
```

**Although this guidance does not specifically discuss manufacturing changes, a manufacturer should consider the impact of all manufacturing changes on device labeling, technology/engineering/performance, and/or materials.** If the manufacturing change affects any of these three areas, manufacturers should evaluate the impact of the resulting labeling, technology/engineering/performance, or material change using the appropriate flowcharts and companion text.

**In cases with multiple changes, manufacturers should use all applicable flowcharts and companion text, including the Guiding Principles in Section IV of this guidance.**

## A. Labeling Changes

As noted above, the guidance focuses on the following types of changes: labeling changes, technology, engineering, or performance changes, and materials changes. This guidance identifies several types of labeling changes or modifications to an existing device, including certain changes to the indications for use, that can have a major impact on intended use and thus require submission of a new 510(k) under 21 CFR 807.81(a)(3). All labeling changes should be evaluated using a separate logic scheme that concentrates on changes in indications for use and applies a risk-based assessment framework for determining whether submission of a new 510(k) is required.

### Flowchart A — Labeling Changes

```
From Main Chart
  │
  ├─ A1. Is it a change in the indications for use statement?
  │   ├─ YES → Go to A1.1 through A1.5
  │   └─ NO → A2
  │
  ├─ A2. Does the change add or delete a contraindication?
  │   ├─ YES → New 510(k) likely required
  │   │        (If adding a contraindication, submit CBE 510(k))
  │   └─ NO → A3
  │
  ├─ A3. Is it a change in warnings or precautions?
  │   ├─ YES → Go to A1.1 through A1.5
  │   └─ NO → A4
  │
  ├─ A4. Could it affect the directions for use of the device?
  │   ├─ YES → Go to A1.1 through A1.5
  │   └─ NO → Documentation
  │
  ├─ A1.1 Is it a change from single use only to reusable?
  │   ├─ YES → New 510(k)
  │   └─ NO → A1.2
  │
  ├─ A1.2 Is it a change from Rx to OTC use?
  │   ├─ YES → New 510(k)
  │   └─ NO → A1.3
  │
  ├─ A1.3 Is it a change to device name or solely to improve readability/clarity?
  │   ├─ YES → Documentation
  │   └─ NO → A1.4
  │
  ├─ A1.4 Does the change describe a new disease, condition, or patient population?
  │   ├─ YES → New 510(k)
  │   └─ NO → A1.5
  │
  └─ A1.5 Does a risk-based assessment identify any new risks or significantly modified existing risks?
      ├─ YES → New 510(k)
      └─ NO → Documentation
```

### A1. Is it a change in the indications for use statement?

Changes in the indications for use statement raise more Agency concern than any other aspect of labeling. In fact, most labeling changes that affect the substance, meaning, or scope of the indications for use could significantly affect safety or effectiveness and will require submission of a new 510(k). Changes that clarify the indications without affecting the substance or meaning of the indications usually do not require submission of a new 510(k). In addition, some changes in the indications for use that limit use within the currently cleared indication may occur without submission of a new 510(k).

If the labeling change is to the indications for use statement, proceed to A1.1. Otherwise, proceed to A2.

### A1.1 Is it a change from a device labeled for single use only to a device labeled as reusable?

FDA has found that the performance and risks associated with a reusable device can be significantly different from the performance and risks associated with that same device when it is labeled for single use only. Therefore, changing a device labeled for single use only to a device that is labeled as reusable typically could significantly affect the safety or effectiveness and would likely require submission of a new 510(k).

### A1.2 Is it a change from prescription (Rx) to over the counter (OTC) use?

FDA has found that the directions for use necessary for health care professionals to use a device safely and effectively can be significantly different from the directions for use necessary for lay users to use that same device safely and effectively. Therefore, changing a device labeled for prescription use only to a device that is labeled for OTC use typically could significantly affect the safety or effectiveness and would likely require submission of a new 510(k).

### A1.3 Is it a change to the device name or a change solely to improve readability or clarity?

Changes to the device name or description that are consistent with the cleared indications for use typically do not significantly affect the safety or effectiveness and would likely not require submission of a new 510(k). Changes that are solely to improve readability or clarity that are consistent with the cleared indications for use typically do not significantly affect the safety or effectiveness and likely would not require submission of a new 510(k).

### A1.4 Does the change describe a new disease, condition, or patient population that the device is intended for use in diagnosing, treating, preventing, curing or mitigating?

Specific changes that could significantly affect the safety and effectiveness include describing a new disease, condition, or patient population that the device is intended for use in diagnosing, treating, preventing, curing or mitigating (or an anatomical site from which a new disease, condition, or population may be inferred). The criticality of these types of changes and their direct effect on safety and effectiveness means that a change to add a new disease, condition, or patient population likely requires submission of a new 510(k).

### A1.5 Does a risk-based assessment of the changed device identify any new risks or significantly modified existing risks?

For changes that are not addressed by the previous questions in this section, thus necessitating the use of a risk-based assessment as described in Section E, the factors discussed below should be considered as part of such an assessment for a labeling change:

**Changes to the type of joint, organ, bone, vasculature, or tissue applied to or interacted with:** A risk-based assessment would be appropriate for changes in this category.

**Changes in user or use environment:** How a change of this type affects a device's risk profile depends on the differences in use environment and environmental specifications. Changes from professional use to home use or hospital use to ambulatory transport are more likely to affect the device's risk profile and require submission of a new 510(k).

**Changes in frequency or duration of use:** Changes in the frequency or duration of use of a device include changes indicating that a device can or should be used more or less often, changes indicating that a device can perform a task or treat a condition in or for a different duration of time, or changes between periodic and continuous monitoring.

**Changes concerning the compatibility or interoperability of a device with other devices, components, or accessories:** To evaluate whether these changes significantly affect the device's risk profile, manufacturers should carefully consider the differences, criticality, and labeling of the other device.

**Changes from a general use to a more specific use:** These types of changes include those changes made to identify a specific use when the cleared device has a general indication for use. These changes are among the most difficult to assess.

### A2. Does the change add or delete a contraindication?

Changes in the labeled contraindications for device use generally could significantly affect safety or effectiveness of a device and should typically be reviewed by the Agency. However, FDA recognizes that, in general, the addition of a contraindication based on new information is important to public health. Thus, FDA does not intend to object if manufacturers add new contraindications to their labeling and notify existing users of their device as expeditiously as possible whenever a pressing public health need arises. In this situation, the new labeling should be submitted to FDA as part of a new 510(k) that is prominently labeled "change being effected" (CBE, in Figure 2 — Flowchart A).

### A3. Is it a change in warnings or precautions?

In order to facilitate a continuous upgrading in device labeling, manufacturers should monitor device usage and promptly revise the warnings and precautions section(s) based on user experience. Submission of new 510(k)s for such labeling changes are generally not required. However, to determine whether the change in warnings or precautions requires submission of a new 510(k), manufacturers should proceed to A1.1 and follow Flowchart A through A1.5.

### A4. Could the change affect the directions for use of the device?

Device labeling may be changed for a multitude of reasons. Many labeling changes result from attempts to clarify labeling. Manufacturers should consider whether the change is intended to or could affect how the device is used in practice.

Examples of changes that affect the directions for use of the device and that should be analyzed under A1.1 through A1.5 include:

- Adding additional or new instructions on how to interpret diagnostic data from a diagnostic device
- Adding a new procedural technique not described in the original labeling
- Use of a product for a duration/frequency that is different than what is described in the labeling of the cleared device
- Changing from labeling a device as non-sterile to labeling it as sterile or vice versa
- Adding instructions for device use in a new patient population not described in the original indications for use
- Adding instructions for device use in a different type of joint, organ, bone, vasculature, or tissue

## B. Technology, Engineering, and Performance Changes

These types of changes encompass a broad span of design activities, from minor engineering changes in a circuit board layout to a change from electromechanical to microprocessor control of device function. Flowchart B illustrates the decision-making logic scheme for such technology, engineering, and performance changes to a device. These changes should be evaluated using this scheme, and then the changes should be verified and/or validated according to the QS requirements (21 CFR 820.30(i)). If the results of the verification and/or validation raise any unexpected issues, the decision of whether submission of a new 510(k) is required should be re-evaluated per B5.4.

### Flowchart B — Technology, Engineering, and Performance Changes

```
From Main Chart
  │
  ├─ B1. Is the device an IVD?
  │   ├─ YES → Go to Flowchart D (Section D)
  │   └─ NO → B2
  │
  ├─ B2. Is it a control mechanism, operating principle, or energy type change?
  │   ├─ YES → New 510(k) likely required
  │   └─ NO → B3
  │
  ├─ B3. Is it a change in sterilization, cleaning, or disinfection?
  │   ├─ YES → B3.1
  │   └─ NO → B4
  │
  ├─ B3.1 Is it a change to a Cat. B or novel method, does it lower the SAL,
  │        or is it a change to how the device is provided?
  │   ├─ YES → New 510(k) likely required
  │   └─ NO → B3.2
  │
  ├─ B3.2 Could the change significantly affect performance/biocompatibility?
  │   ├─ YES → New 510(k) likely required
  │   └─ NO → Documentation
  │
  ├─ B4. Is there a change in packaging or expiration dating?
  │   ├─ YES → B4.1
  │   └─ NO → B5
  │
  ├─ B4.1 Is the same method or protocol, described in previous 510(k), used?
  │   ├─ YES → Documentation
  │   └─ NO → New 510(k) likely required
  │
  ├─ B5. Is it any other change in design (e.g., dimensions, performance specs,
  │       wireless communications, components or accessories, patient/user interface)?
  │   ├─ YES → B5.1
  │   └─ NO → Documentation
  │
  ├─ B5.1 Does the change significantly affect the use of the device?
  │   ├─ YES → New 510(k) likely required
  │   └─ NO → B5.2
  │
  ├─ B5.2 Does a risk-based assessment identify any new or significantly modified existing risks?
  │   ├─ YES → New 510(k) likely required
  │   └─ NO → B5.3
  │
  ├─ B5.3 Is clinical data necessary?
  │   ├─ YES → New 510(k) likely required
  │   └─ NO → B5.4
  │
  └─ B5.4 Any unexpected issues from V&V activities?
      ├─ YES → New 510(k) likely required
      └─ NO → Documentation
```

### B2. Is it a control mechanism, operating principle, or energy type change?

**Control mechanism changes:** A control mechanism, for the purpose of this guidance, is the manner by which the actions of a device are directed. Almost all changes in the control mechanism for a device could significantly affect safety and effectiveness. Therefore, such changes will usually require submission of a new 510(k).

**Operating principle changes:** Similar to a control mechanism change, a change in operating principle would also usually require submission of a new 510(k). An example of a new operating principle for a device would be changing the image reconstruction algorithm used in a computed tomography x-ray system from simple back projection to a new, more radiation-efficient method.

**Energy type changes:** Submission of a new 510(k) will usually be required for energy type changes. These changes include both energy output and input changes.

### B3. Is it a change in sterilization, cleaning, or disinfection?

Changes in sterilization, cleaning, or disinfection should be carefully assessed. Changes from "established category A" sterilization methods to "established category B" or "novel" sterilization methods generally require submission of a new 510(k). If the sterility assurance level (SAL) is lowered, manufacturers should consider whether device safety or effectiveness may be compromised.

### B4. Is there a change in packaging or expiration dating?

Generally, changes in device packaging or changes in the expiration date for use of a device do not require submission of a new 510(k). FDA relies on the QS regulation (21 CFR Part 820) to reasonably assure the safety and effectiveness of devices with these types of changes. However, where methods or protocols that are not described in a previously cleared 510(k) are used to support new package integrity or shelf-life claims, submission of a new 510(k) is likely required.

### B5. Is it any other change in design?

These types of design or engineering changes encompass everything from the routine specification changes necessary to maintain or improve device performance up to and including significant product redesign. The bullets below highlight some, but not all, of these changes, and provide points to consider for each type of change:

- **Dimension changes:** Consider not only the magnitude of the dimension or dimensional specification change, but the criticality of the modified dimension.
- **Device performance changes:** Changes that are intended to significantly affect device safety or effectiveness likely require submission of a new 510(k).
- **Wireless communication changes:** Changes to employ wireless communication in devices where it was previously not used are likely to significantly affect safety or effectiveness and likely require submission of a new 510(k).
- **Components or accessories:** Changes to components or accessories could, in some cases, significantly affect the safety or effectiveness of the device as a whole.
- **Changes in the human factors of the patient or user interface:** A device user interface includes all points of interaction between the product and the user, including elements such as displays, controls, and packaging. Manufacturers should consider the risk impact of changes in user workflow.

## C. Materials Changes

Firms making changes to the materials from which their device is manufactured should also consider the other types of changes discussed above and their impact on the decision regarding submission of a new 510(k).

### Flowchart C — Materials Changes

```
From Main Chart
  │
  ├─ C1. Is the device an IVD?
  │   ├─ YES → Go to Flowchart D (Section D)
  │   └─ NO → C2
  │
  ├─ C2. Change in material type, formulation, chemical composition, or processing?
  │   ├─ YES → C3
  │   └─ NO → Documentation
  │
  ├─ C3. Will the changed material directly or indirectly contact body tissues or fluids?
  │   ├─ YES → C4
  │   └─ NO → C5
  │
  ├─ C4. Does a risk assessment identify any new or increased biocompatibility concerns?
  │   ├─ YES → C4.1
  │   └─ NO → C5
  │
  ├─ C4.1 Has the manufacturer used the same material in a similar legally marketed device?
  │   ├─ YES → C5
  │   └─ NO → New 510(k) likely required
  │
  └─ C5. Could the change affect the device's performance specifications?
      ├─ YES → Go to B5
      └─ NO → Documentation
```

### C2. Is this a change in material type, material formulation, chemical composition, or the material's processing?

If there is any change in material type, formulation, or chemical composition, the answer to this question should be yes. Additionally, if there is any change in supplier or manufacturer material processing or finishing steps, the answer should also be yes.

### C3. Will the changed material directly or indirectly contact body tissues or fluids?

Both direct and indirect patient and user contact should be considered in answering this question.

### C4. Does a risk assessment identify any new or increased biocompatibility concerns?

Manufacturers should conduct a biocompatibility risk assessment, which may include an assessment of the device's toxicological and physical properties, of any changed materials that may contact the patient or user to determine if there are any new or increased biocompatibility concerns.

### C4.1 Has the manufacturer used the same material in a similar legally marketed device?

Manufacturers who have identified possible biocompatibility concerns in their risk assessment (C4) should consider whether they have used the same material, in its final, finished state, in another one of its own legally marketed devices that has been cleared or approved by the FDA.

### C5. Could the change affect the device's performance specifications?

Manufacturers should consider whether the material change could affect the performance of the device by affecting its mechanical properties, such as strength, hardness, etc. If yes, proceed to B5.

## D. Technology, Engineering, Performance, and Materials Changes for *In Vitro* Diagnostic Devices

Changes in technology, engineering, performance, or materials of an IVD can include changes made to reagents or changes to a test method or protocol, among other things. For IVDs, performance generally refers to the analytical and clinical specifications established as part of the most recent 510(k) clearance.

### Flowchart D — IVD Changes

```
From Main Flowchart
  │
  ├─ D1. Does the change alter the operating principle of the IVD?
  │   ├─ YES → New 510(k) likely required
  │   └─ NO → D2
  │
  ├─ D2. Is the change identified in a device-specific final guidance or classification regulation?
  │   ├─ YES → New 510(k) likely required
  │   └─ NO → D3
  │
  ├─ D3. Does a risk-based assessment of the changed device identify any new risks
  │       or significantly modified existing risks?
  │   ├─ YES → New 510(k) likely required
  │   └─ NO → D4
  │
  └─ D4. Do design V&V activities produce any unexpected issues of safety or effectiveness?
      ├─ YES → New 510(k) likely required
      └─ NO → Documentation
```

## E. Considerations for Risk-Based Assessments of Modified Devices

As discussed throughout this document, a device modification that leads to a significant change in the device's risk profile likely requires submission of a new 510(k). This section provides guidance on the principal factors to consider in conducting a risk-based assessment to determine whether a device change leads to a significant change in the device's risk profile.

Although FDA recommends that manufacturers use an accepted method of risk assessment, such as ISO 14971, an FDA-recognized standard that provides a framework for systematically managing risks of medical devices throughout the total product life cycle, this guidance uses terminology distinct from ISO 14971.

In general, the assessment of risk in deciding whether to submit a new 510(k) should identify all possible risks associated with the changed or modified device, and then focus on risks whose existence and characteristics are supported by objective scientific evidence.

### Relationship between hazards and harm

Risk assessment involves describing the relationships between a hazard (a potential source of harm) and the ultimate consequences in terms of physical injury or damage. As part of their risk assessment, manufacturers should analyze possible sequences of events, hazardous situations, and associated possible harm. This may include:

- initiating hazards, failure modes, or circumstances;
- the sequences of events that could lead to a hazardous situation occurring;
- the likelihood of such situations arising;
- the likelihood that the hazardous situations lead to harm; and
- the nature of the harm that could result.

The extent of risks and harms associated with a device change may be assessed by taking into account the following factors, individually and in aggregate:

### 1. Likelihood or probability of occurrence of harm

Various approaches may be employed to estimate probabilities of hazardous situations in assessing risk, including, but not limited to: use of relevant historical and real-world data; prediction of probabilities of risk using analytical or simulation techniques; reliability estimates; production data; or use of expert judgment.

### 2. Severity of harm

Manufacturers should consider the following points in analyzing the severity of a potential harm (refer to ISO 14971:2007, Annex D, Sections D.3.3 and D.4 on severity and risk acceptability):

- **New risks** — If a device change creates a new risk (i.e., a new hazard or hazardous situation that did not exist for the original device) and the new risk cannot be determined to be negligible, it is likely that the change could significantly affect the device's safety or effectiveness, and submission of a new 510(k) is likely required.
- **Changes in risk acceptability** — If a device change positively or negatively changes the pre-defined acceptability level of an individual risk, it is likely that the change could significantly affect the device's safety or effectiveness, and submission of a new 510(k) is likely required.
- **Changes in risk score** — In cases where there is no risk acceptability change for an affected risk, a major change to the severity score may still suggest potential significant impact to safety.
- **Duration** — Some device features expose patients and/or users to temporary, minor harm; some can cause repeated but reversible harm; others can cause permanent, debilitating injury. Duration should be considered along with the other factors described in this section.

Note that if a device change results in risk that could significantly affect the safety or effectiveness of a device, submission of a new 510(k) must be submitted, even if the risk can be mitigated.

### 3. Device effectiveness

Although ISO 14971 defines risk in terms of device harms and their effects on safety, it is important to note that whether submission of a new 510(k) is required depends on whether the change could significantly affect the safety *or effectiveness* of the device. Therefore, manufacturers should also consider the possible effects a device change may have on device effectiveness.

## Appendix A: Examples

The guidance document includes 32 hypothetical examples of device changes with explanations as to why they likely would or would not require submission of a new 510(k). These examples are intended to be illustrative of the thought process for different types of changes.

### Labeling Change Examples (Examples 1-11)

| # | Change | Decision | Key Reasoning |
|---|--------|----------|---------------|
| 1 | RF device: expand indications from peri-orbital area to decollatage | New 510(k) | A1.5: Risk-based assessment identifies significantly reduced effectiveness on decollatage |
| 2 | IVD: change from Rx to OTC use | New 510(k) | A1.2: Expands scope of intended users to lay users |
| 3 | Add sterilization precaution | Documentation | A1.5: No new risks, simply emphasizes proper sterilization |
| 4a | IVD: remove HAMA interference limitation | New 510(k) | A1.5: Removing known interference creates new risk |
| 4b | IVD: add newly approved drug as potential interferent | Documentation | A1.5: No new/modified existing risks from adding limitation |
| 5 | IVD: modify warning for hazardous materials | Documentation | A1.5: Same risks communicated to device user |
| 6 | Add foreign language translation | Documentation | A1.5: Does not change meaning of instructions |
| 7 | Catheter guidewire: new vasculature access instructions | New 510(k) | A1.5: New tortuous vasculature increases risk of failure modes |
| 8a | Surgical laser: add instructions for soft tissue ablation | New 510(k) | A1.4: New disease/condition (soft tissue vs. stones) |
| 8b | Surgical laser: additional settings for existing lithotripsy | Documentation | A1.5: No new risks, clarification of existing settings |
| 9 | IVD herpes simplex: relax sensitivity and specificity | New 510(k) | A1.5: Increased false positives and false negatives |
| 10 | IVD: add closely related disease to indications | New 510(k) | A1.4: New disease not previously described |
| 11 | IVD: extend shelf-life via material change to container | Documentation | A1.5/D: No new risks, same protocols used |

### Design Change Examples (Examples 12-22)

| # | Change | Decision | Key Reasoning |
|---|--------|----------|---------------|
| 12 | Internal battery instead of external AC power | New 510(k) | B2: Energy type change |
| 13 | New packaging material (different polyethylene) | Documentation | B4.1: Same package integrity test protocol |
| 14a | Biliary stent: larger diameter outside cleared range | New 510(k) | B5.2: Greater diameter creates rupture and deployment risks |
| 14b | Biliary stent: new diameter within cleared range | Documentation | B5.2: Within cleared worst-case scenarios |
| 14c | Biliary stent: new material within range, different method | New 510(k) | C4/B5.2: Different material properties could affect performance |
| 15 | Foley catheter: increase length by several mm | Documentation | B5.2: No new/significantly modified risks |
| 16a | Foley catheter: reduce diameter within range | Documentation | B5.2: Within cleared worst-case scenarios |
| 16b | Foley catheter: reduce diameter to pediatric-typical size | New 510(k) | B5.1: Significantly affects use of device (adult → pediatric) |
| 17 | Biliary stent: increase nitinol wire thickness | New 510(k) | B5.2: Wire thickness critical to performance and safety |
| 18 | Add foot switch to electrosurgical unit | New 510(k) | B5.2: New human factors and compatibility risks |
| 19 | Redesign ultrasound transducer grip for comfort | Documentation | B5.2: Low severity risks from mishandling |
| 20 | Fluid heater: change to higher-powered heater | New 510(k) | B5.2: Increased thermal injury severity changes risk acceptability |
| 21 | Redesign battery charging station | Documentation | B5.2: No significantly modified risks |
| 22 | Titanium dental implant: acid-etched surface | New 510(k) | B5.2/C4: New biocompatibility risk from acid-etching process |

### Materials Change Examples (Examples 23-27)

| # | Change | Decision | Key Reasoning |
|---|--------|----------|---------------|
| 23a | Catheter: polymer A to polymer B (new material) | New 510(k) | C4.1: Never used polymer B before |
| 23b | Catheter: polymer A to polymer B (same device history) | Documentation | C4.1: Used polymer B with same specs in another cleared device |
| 23c | Catheter: polymer A to polymer B (less risky prior use) | New 510(k) | C4.1: Prior use was limited duration/skin contact; new use is prolonged/blood contact |
| 23d | Catheter: polymer A to polymer B (riskier prior use, limited skin) | Documentation | C4.1: Prior riskier use demonstrates biocompatibility |
| 24 | Catheter: material change, different processing | New 510(k) | C4.1: Same material but different processing may affect biocompatibility |
| 25a | Catheter: material A to B, different sterilization | New 510(k) | C4.1: Different sterilization processing not used before |
| 25b | Catheter: material A to B, same sterilization and specs | Documentation | C4.1: Same material, processing, type/duration of contact |
| 25c | Catheter: material A to B, same sterilization, different specs | Potentially New 510(k) | C5→B5: Different performance specs need risk assessment |
| 26 | Dental implant: acid-etched surface | New 510(k) | C4: New biocompatibility risk from acid-etching |
| 27 | Implantable device: temporary manufacturing tape | Documentation | C4: No biocompatibility concern; tape demonstrated not to leave adhesive |

### IVD Change Examples (Examples 28-32)

| # | Change | Decision | Key Reasoning |
|---|--------|----------|---------------|
| 28 | Molecular assay: change column substrate | New 510(k) | D3: Could significantly change analytical/clinical performance |
| 29 | Bilirubin test: liquid to lyophilized reagent | Documentation | D3/D4: No change to operating principle or performance |
| 30 | IVD calibrator: change in traceability | New 510(k) | D3: Could significantly change clinical performance |
| 31 | IVD buffer solution: change vendor (equivalent solution) | Documentation | D3/D4: Equivalent solution, no performance impact |
| 32 | IVD: material change resulting in cut-off change | New 510(k) | D3: Clinically significant change in analytical cut-off |

## Appendix B: Documentation

Whenever a manufacturer changes its device, it must take certain actions to comply with the QS regulation, 21 CFR Part 820, unless a regulatory exemption exists. The QS regulation requires that design changes and production and process changes be documented prior to implementation (21 CFR 820.30(i) and 820.70(b)). If a manufacturer determines that the device change(s) does not require submission of a new 510(k), it should document the decision-making process and the basis for that conclusion.

Documentation should include the following:

- Product name
- Date of change assessment
- Description of the device
- Description of the change(s)
- Reason why the change(s) is being made
- Applicable regulatory history, including the 510(k) number of the most recently cleared version of the device
- Comparison of the modified device to the most recently cleared version of the device (consider including a table)
- Applicable elements of this guidance, including the applicable questions from the body of the document
- Analysis and assessment of the elements on this list and a conclusion of whether submission of a new 510(k) is required
- Reference to related documents, particularly those that support the decision whether or not submission of a new 510(k) is required (e.g., risk analysis)
- Signature(s)

The guidance includes two example Regulatory Change Assessment forms:

**Example 1** (simple change): Device ABC — labeling update following company acquisition (company logo, name, contact information, labeling layout). Decision: Letter to file (Documentation).

**Example 2** (complex change): Cardiopulmonary Bypass (CPB) Cannula — removal of guidewire coating. Decision: Letter to file (Documentation), supported by detailed risk-based assessment and V&V documentation.

## Appendix C: Significant Terminology

The following significant terminology is provided to clarify the meaning of medical device terms as used in this guidance document. Wherever possible, existing definitions or descriptors from the FD&C Act, medical device regulations, or FDA guidance documents have been used.

| Term | Definition |
|------|-----------|
| **510(k) Holder** | The person who possesses the 510(k) clearance for a device |
| **Contraindications** | See "precautions, warnings and contraindications" below |
| **Control Mechanism** | The manner by which the actions of a device are directed (e.g., electromechanical to microprocessor control) |
| **Dimensional Specifications** | The physical size and shape of the device, including length, width, thickness, or diameter |
| **Directions for Use** | The directions or instructions under which the user can use the device safely and for the purposes for which it is intended |
| **Documentation** | Recording the rationale behind the manufacturer's decision whether to submit a new 510(k) for changes in a device |
| **Energy Type, Character, or Source** | The type of power input to or output from the device (e.g., AC to battery, microwave to RF) |
| **Environmental Specifications** | The range of acceptable environmental parameters under which the device will perform safely and effectively |
| **Expiration Date** | The date beyond which the product may cease to perform safely or effectively |
| **Harm** | Physical injury or damage to the health of people |
| **Hazard** | Potential source of harm |
| **Human Factors of Patient/User Interface** | The way in which the device and the patient or user interact (displays, alarms, controls, packaging) |
| **Intended Use** | The general purpose of the device or its function, and encompasses the indications for use |
| **Indications for Use** | Describes the disease or condition the device will diagnose, treat, prevent, cure or mitigate, including the patient population |
| **In Vitro Diagnostic Device** | Reagents, instruments, and systems intended for use in the diagnosis of disease or other conditions |
| **Label** | A display of written, printed, or graphic matter upon the immediate container of any article |
| **Labeling** | All labels and other written, printed, or graphic matter upon or accompanying the device |
| **Manufacturer** | Includes any 510(k) holder, preamendments device manufacturer, or De Novo device manufacturer |
| **Material Formulation** | The base formulation of a polymer, alloy, etc., plus any additives, colors, etc. |
| **Material Supplier** | The firm supplying the raw material to a finished device manufacturer |
| **Material Type** | The generic name of the material from which the device is manufactured |
| **Method of Sterilization** | The physical or chemical mechanism used to achieve sterility or to achieve a specific sterility assurance level (SAL) |
| **Operating Principle** | The mode of operation or mechanism of action through which a device fulfills its intended use |
| **Packaging** | Any wrapping, containers, etc., used to protect, to preserve the sterility of, or to group medical devices |
| **Performance Specifications** | The performance characteristics of a device as listed in labeling or release specifications |
| **Preamendments Device** | A device commercially distributed in the US prior to May 28, 1976 that has not been significantly changed or modified since then |
| **Precautions, Warnings, and Contraindications** | Precautions describe special care for safe and effective use; warnings describe serious adverse reactions and potential safety hazards; contraindications describe situations where the device should not be used |
| **Reprocessing** | Validated processes used to render a previously used or contaminated medical device fit for a subsequent single use |
| **Reusable Medical Device** | A device intended for repeated use on the same or different patients |
| **Reuse** | Use of a device more than once on a single patient or on more than one patient |
| **Risk** | The combination of the probability of occurrence of harm and the severity of that harm; may relate to either safety or effectiveness |
| **Shelf-life** | The term or period during which a device remains suitable for its intended use |
| **Single-use Device (SUD)** | A device intended for one use or on a single patient during a single procedure |
| **Software** | Electronic instructions used to control the actions or output of a medical device, including embedded, accessory, and standalone software |
| **Sterility Assurance Level (SAL)** | The probability of a single viable microorganism occurring on an item after sterilization |
| **Sterilization** | A validated process used to render product free from viable microorganisms |
