# Content of Premarket Submissions for Device Software Functions — Final Guidance

## Metadata

| Field | Value |
|-------|-------|
| **Full Title** | Content of Premarket Submissions for Device Software Functions |
| **Document Type** | Final Guidance |
| **Document Date** | June 14, 2023 |
| **Webinar Date** | July 20, 2023 |
| **Center** | CDRH (Center for Devices and Radiological Health) |
| **Supersedes** | Guidance for Content of Premarket Submissions for Software Contained in Medical Devices (May 11, 2005) |
| **Contact** | digitalhealth@fda.hhs.gov |
| **Presenters** | Sonja Fulmer (Acting Deputy Director, Digital Health Center of Excellence); Jessica Paulsen (Digital Health Associate Director, OPEQ); Aneesh Deoras (Assistant Director, Cardiac Ablation, Mapping, and Imaging Devices, Office of Cardiovascular Devices, OPEQ) |
| **Moderator** | CDR Kim Piermatteo, Division of Industry and Consumer Education |

---

*This document is a transcript of the CDRH webinar held on July 20, 2023, discussing the final guidance on Content of Premarket Submissions for Device Software Functions issued June 14, 2023.*

---

## Introduction

CDR Kim Piermatteo: Hello and welcome to today's CDRH webinar. Thank you for joining us today. This is Commander Kim Piermatteo of the United States Public Health Service and I serve as the Education Program Administrator in the Division of Industry and Consumer Education in CDRH's Office of Communication and Education. I'll be your moderator for today's program.

Our topic today is the final guidance titled "Content of Premarket Submissions for Device Software Functions." This final guidance was issued on June 14, 2023, and describes the FDA's thinking on the recommended documentation sponsors should include in premarket submissions for the FDA's evaluation of the safety and effectiveness of device software functions.

This guidance replaces the FDA's guidance for the "Content of Premarket Submissions for Software Contained in Medical Devices," which was issued on May 11, 2005, and describes information that would be typically generated and documented during software development, verification, and validation.

We are holding this webinar to discuss the risk-based approach to determine the recommended documentation level for a premarket submission and to discuss the recommendations for information to be included in premarket submissions for basic and enhanced documentation levels. We will also answer your questions about this final guidance.

A few quick reminders. First, please make sure you've joined us through the Zoom app and not through a web browser. This will help avoid any technical issues. And second, the intended audience for this webinar is industry. Members of media are encouraged to consult with the FDA's Office of Media Affairs for any questions you may have.

It's my pleasure now to introduce you to our presenters, Sonja Fulmer, Acting Deputy Director for the Digital Health Center of Excellence and CDRH's Office of Strategic Partnerships and Technology Innovation; Jessica Paulsen, Digital Health Associate Director within CDRH's Office of Product Evaluation and Quality, or what is also referred to as OPEQ; and Aneesh Deoras, Assistant Director for Cardiac Ablation, Mapping, and Imaging Devices Team in the Office of Cardiovascular Devices within OPEQ as well.

We'll begin with a presentation from Sonja, Jessica, and Aneesh, and then field your questions about today's topic. Thank you all again for joining us. I'd now like to turn it over to Sonja to start today's presentation.

## Key Takeaways

Sonja Fulmer: Thanks, Kim. And thank you all for joining today to hear about this guidance document. I'm Sonja Fulmer. I'm the Acting Deputy Director for the Digital Health Center of Excellence.

Today we'll be talking about the content of premarket submissions for device software functions guidance. We issued this final guidance on June 14, 2023.

There are a few key takeaways for today's webinar:

- We will be explaining what is covered in the guidance and why we updated this guidance
- We will describe the purpose and scope of the guidance to make clear who should use it and for what types of devices
- We'll also provide details on the different software documentation levels as well as software documentation elements
- Finally, we'll make clear a few other regulatory considerations and plans for updates to other guidances

## What the Guidance Covers

This guidance document answers the questions of what software documentation is recommended for marketing submission and what should the documentation demonstrate. The documentation recommended in this guidance is based on FDA's experience evaluating the safety and effectiveness of device software.

Please note that this guidance does not provide recommendations on how device software should be developed, verified, and validated. It does not recommend the use of any specific software life cycle model or development methodology. Software developers are free to use the methodology that works best for them. FDA just provides some recommendations on how to document the information in a submission.

This guidance document replaces a 2005 guidance on the same topic entitled, "Guidance for Content of Premarket Submissions for Software Contained in Medical Devices." The update is intended to foster timely access to safe and effective software devices. The guidance takes a least burdensome approach to provide clear and simple recommendations on software documentation.

The language in this guidance also aligns with the 2016 21st Century Cures Act and is intended to harmonize with FDA recognized standards. This update completes the MDUFA V commitment as part of FDA's work to streamline and align FDA review processes with software life cycles for digital health products.

## Response to Draft Guidance Comments

Commenters on the draft guidance (issued November 2021) requested:

- Clarification on how to apply documentation levels for certain premarket submissions
- More examples of applying documentation levels
- More flexibility in documentation level factors to reduce documentation burden
- Application of recommendations to device constituent parts of combination products
- Further alignment with IEC 62304
- Questions about appropriate software development methodology
- More recommendations for artificial intelligence and machine-learning-based devices
- General clarifications, editorial changes, and corrections

### Changes Made in Response

- Simplified the documentation-level considerations and how to apply them
- Added more examples on how to apply the documentation level (increased from 5 to 27 examples)
- Revised specific recommendations to address device constituent parts of a combination product
- Added the Center for Drug Evaluation and Research and the Office of Combination Products to the guidance
- Harmonized the risk terminology with ISO 14971
- Clarified leveraging of IEC 62304 to reduce burden while maintaining differences where appropriate
- Provided fully revised system and software architecture diagram examples
- Included general updates, corrections, and clarifications

## Related Guidance Documents

This guidance is intended to complement other existing guidance documents that provide recommendations related to software, such as premarket submission recommendations for interoperable medical devices and the management of cybersecurity in medical devices.

## Purpose and Scope

The purpose of this guidance is consistent with the 2005 guidance. It identifies the software information generally necessary to evaluate the safety and effectiveness of device software functions in a premarket submission. FDA applied the least burdensome approach to identify the minimum amount of information generally needed to support a premarket submission for a device that uses software.

This is the type of information that's typically generated and documented during software development, verification, and design validation. The expectation is that software developers already have this information at hand. Please note that FDA may have additional questions and request other information beyond what is listed in the guidance in order to evaluate a submission during a premarket review.

### Applies To

- All types of premarket submissions that include one or more device software functions
- Device constituent parts of a combination product when that device constituent part includes a device software function

### Does Not Apply To

- Software that is not a device
- Automated manufacturing and quality system software
- Any software-related documentation that may be needed to evaluate post-market software device issues

Note: There are additional guidances that address other aspects of premarket submissions for software, including, for example, cybersecurity topics.

## Key Definitions

### Function

In alignment with the 21st Century Cures Act, this guidance uses the term "function." For any given product, the term "function" is a distinct purpose of the product, which could be the intended use or a subset of the intended use of the product. For example, a product with an intended use to analyze data has one function, analysis. A product with an intended use to store, transfer, and analyze data has three functions: storage, transfer, and analysis.

### Device Software Function

FDA refers to a software function that meets the definition of a device as a device software function. The use of these terms is consistent with other recent guidance documents, such as the "Policy for Device Software Functions and Mobile Medical Applications" guidance and the "Multiple Function Device Products: Policy and Considerations" guidance.

### Software Verification

Software verification is the confirmation by objective evidence that the output of a particular phase of development meets all the input requirements for that phase. This involves evaluating the consistency, completeness, and correctness of the software and its supporting documentation as it is being developed and provides support for a subsequent conclusion that software is validated.

### Software Validation

Software validation refers to establishing by objective evidence that the software specifications conform to user needs and intended uses and that the particular requirements implemented through software can be consistently fulfilled. Software validation is a part of design validation of the finished device. It involves checking for proper operation of the software in its actual or simulated use environment, including integration into the final device where appropriate.

## Documentation Levels

### Overview

In this final guidance, there is a simplified documentation level that replaces the previous level of concern from the 2005 guidance. There are two documentation levels defined for devices: **basic** and **enhanced**.

The purpose of documentation level is to help identify the minimum amount of software information that would support a premarket submission. The documentation level depends on a given device's risk to a patient, user of a device, or others in the environment of use. The documentation level is based on the risks of the device software functions in the context of the device's intended use, and it should reflect the device as a whole.

### Enhanced Documentation Level

Enhanced documentation should be provided for any premarket submission that includes device software functions where failure or flaw of any device software function could present a hazardous situation with a probable risk of death or serious injury, either to a patient, user of the device, or others in the environment of use. These risks should be assessed prior to implementing risk control measures, and a sponsor should consider these risks in the context of the device's intended use -- for example, impacts to safety, treatment, or diagnosis, and other relevant considerations.

### Basic Documentation Level

Basic documentation should be provided for any premarket submission that includes device software functions where enhanced documentation does not apply.

### Determining Documentation Level

When determining the appropriate documentation level for a given device, it's important for a sponsor to consider all known and foreseeable software hazards and hazardous situations associated with the device. This includes:

- Those resulting from reasonably foreseeable misuse, whether intentional or unintentional, prior to implementation of risk control measures
- Likelihood that the device's functionality is intentionally or unintentionally compromised by inadequate device cybersecurity

The sponsor is responsible for proactively and comprehensively considering these risks as part of the device's risk assessment.

### Specific Recommendations

The guidance recommends enhanced documentation be provided for devices that are intended to:

- Test blood donations for transfusion-transmitted infections
- Determine blood donor and recipient compatibility
- Automate blood cell separator devices intended for collection of blood components for transfusion or further manufacturing use
- Blood establishment computer software

The guidance also generally recommends enhanced documentation for:

- Class III devices
- Device constituent parts of a combination product

However, a sponsor may determine that enhanced documentation does not apply in certain cases, for which the sponsor should provide a detailed rationale as to why basic documentation is appropriate.

### Documentation Level Examples

#### Example: Non-Contact Infrared Thermometer

A non-contact infrared thermometer intended for intermittent measurement of body temperature from the forehead. This device is intended to measure body temperature from the forehead using an infrared sensor. It's a handheld, battery-powered, reusable device for use in the home and professional health care facilities.

In general, a failure or latent flaw of the device software functions would not present a hazardous situation with a probable risk of death or serious injury. Therefore, **basic documentation level** is appropriate.

#### Example: Facility Use Continuous Ventilator

A facility use continuous ventilator intended to provide continuous ventilation for adult, pediatric, and neonatal patients who require invasive or non-invasive respiratory support. The device allows clinicians to set ventilator control parameters, set alarm limits, and view monitored values and waveforms for patient management. It includes respiratory monitoring, as well as both mandatory and spontaneous ventilation modes. Intended for use in professional health care facilities.

A failure or latent flaw of the device software functions, such as failure to provide appropriately timed ventilation to a patient, would present a hazardous situation with a probable risk of death or serious injury. Therefore, **enhanced documentation** is appropriate.

For more examples, see Appendix A of the guidance.

## Software Documentation Elements

### 1. Documentation Level Evaluation

The guidance recommends that you provide a statement indicating the documentation level and a description of the rationale for that level. The guidance encourages sponsors to account for the device's intended use and to leverage their device's risk assessment when preparing the rationale for choosing a documentation level. During premarket review, FDA may request additional information that is needed to evaluate the submission.

### 2. Software Description

The guidance recommends that you provide a comprehensive software description, including an overview of significant software features, analyses, inputs, outputs, and hardware platforms. The guidance provides a curated set of questions to help readers prepare focused device description information. The guidance encourages the inclusion of additional information if needed to help further FDA's understanding of the device's functionality, such as images, flow charts, and state diagrams.

For a modified device, the guidance recommends a description of the software changes from the previous premarket submission, which may include providing the document number for that previous submission and highlighting pertinent software changes that have happened since the last authorization.

### 3. Risk Management File

For both basic and enhanced documentation levels, the guidance recommends that you include three components in your risk management file:

1. **Risk management plan** -- demonstrates how a manufacturer plans to approach a risk assessment for their device and evaluate the overall residual risk against the benefits of the intended use of the device
2. **Risk assessment** -- documents in a tabular format the known or foreseeable hazards and resulting hazardous situations, an initial risk evaluation of the hazardous situation, risk control measures, residual risk evaluation after the implemented risk control measures, and traceability of risk control measures
3. **Risk management report** -- shows how the risk management plan has been appropriately implemented

The guidance recommends that sponsors refer to an FDA-recognized version of ISO 14971 and account for the recommendations provided in the guidance "Multiple Function Device Products: Policy and Considerations."

### 4. Software Requirements Specification (SRS)

The guidance recommends that you include complete documentation of your software requirements, describing the needs or expectations for a system or software, presented in an organized format and with sufficient information to understand the traceability of the information with respect to the other software documentation elements.

The recommendations acknowledge modern development practices and allow for different forms of software requirements to be included in the submission, such as well-elaborated stories, use cases, textual descriptions, screen mockups, and control flows.

The section includes considerations when preparing SRS documentation to help facilitate a timely premarket review, such as:

- Tips for formatting and labeling
- Inclusion of traceability information
- Highlighting requirements that are most critical to a device's safety and effectiveness or those that were modified since a previous clearance or approval

For additional details on what can be included in the software requirements specification, please refer to the guidance "General Principles of Software Validation."

### 5. System and Software Architecture Diagram

The guidance recommends that you provide detailed diagrams of:

- The modules, layers, and interfaces that comprise the device
- The data inputs, outputs, and flow
- How users or external products, including IT infrastructure and peripherals, interact with the system and software

The guidance recommends that sponsors provide an appropriate level of detail to convey this information in a manner that facilitates an efficient premarket review. The guidance includes visual language and reference considerations that can be leveraged when developing the diagrams for a premarket submission.

**Appendix B** of the guidance includes example system and software architecture diagrams. The examples are intended for illustration purposes only and are not intended to document a comprehensive system and software architecture diagram for a specific device or system. The approaches illustrated can be applied to any system and software architecture diagram, and the examples do not preclude the use of off-the-shelf architectural modeling, platforms, or languages.

Appendix B includes three example diagrams. The second is for an implantable therapeutic device that includes an external reader and a programmer, a cloud service provider, and a patient-facing mobile platform. The diagram includes a legend with clear descriptions of each individual function, data flows with arrows described in the legend, and a box for descriptive information that can outline what's happening in the diagram and link the diagram to other documentation, like the system requirements.

### 6. Software Design Specification (SDS)

- **Basic**: FDA is not recommending that you include the software design specification in your premarket submission. However, FDA recommends that you document this information in your design history file.
- **Enhanced**: You should include the software design specification, which will be a singular or set of SDS documents that provide the technical design details of how the software functions, how the software design completely and correctly implements all of the requirements of the software requirements specification, and how the software design traces to the SRS in terms of intended use, functionality, safety, and effectiveness.

### 7. Software Development, Configuration Management, and Maintenance Practices

There are two options for this section:

**Option 1**: Provide a Declaration of Conformity to the currently FDA-recognized version of ANSI/AAMI IEC 62304, Medical Device Software - Software Life Cycle Processes. The guidance includes specific sections applicable to each basic and enhanced to align with IEC 62304.

**Option 2**: You do not need to declare conformity to the standard. Instead:

- **Basic**: Provide a summary of the processes and procedures that are in place to manage the software life cycle development, software configuration and change management, and software maintenance activities.
- **Enhanced**: Provide a complete configuration management and maintenance plan, in addition to the summary documentation requested for basic documentation level.

### 8. Software Testing as Part of Verification and Validation

- **Basic**: Provide a summary description of the testing activities at the unit, integration, and system levels, and then provide the complete system-level test protocols and reports.
- **Enhanced**: Provide the same information as basic, but also include the full unit and integration level test protocols and reports.

The definition section of the guidance includes important definitions for verification and validation as they pertain to this guidance. Sponsors are encouraged to appropriately reference performance testing material in the submission to help facilitate navigation between submission sections, reduce instances of duplication, and improve readability.

### 9. Software Version History

The guidance recommends that you include a history of tested software revisions, including date, version number, and a brief description of all changes relative to the previously tested software version. FDA recommends beginning with the version that became subject to design controls, as described in 21 CFR 820.30.

A version history typically takes the form of a line item tabulation, including:

- The date
- Version number that was tested, including, if applicable, bench, animal, and clinical testing
- A brief description of all changes in the version relative to the previously tested version

The last entry should be the final version to be incorporated in the released device. This entry should also include any differences between the tested version of the software and the release version, along with an assessment of the potential effect of the differences on the safety and effectiveness of the device.

### 10. Unresolved Software Anomalies

The guidance recommends that you provide a list of remaining unresolved software anomalies with an evaluation of the impact of each unresolved software anomaly on device safety and effectiveness. The section recommends the following information be provided in a tabular format:

- A description of the problem
- Identification of how the anomaly was discovered, and, if possible, identification of its root causes
- Evaluation of the impact of the anomaly on device safety and effectiveness
- The outcome of that evaluation
- A risk-based rationale for not correcting or fixing the anomaly

The guidance encourages communication of unresolved anomalies to end users as appropriate to assist in proper device operation. The guidance also includes a reference to ANSI/AAMI SW91, classification of defects in health software, to help with the classification of unresolved software anomalies.

## Other Regulatory Considerations

Sonja Fulmer: To wrap up today's webinar, I'll provide a few other regulatory considerations and information on planned updates to other guidance documents.

This guidance applies to device software functions. You may have questions about whether or not your product is a device software function that is the focus of FDA's oversight. The "Policy for Device Software Functions and Mobile Medical Applications" guidance and the Digital Health Policy Navigator tool can help you understand the regulatory status of a software function.

### Planned Updates

- A minor update to the "Off-The-Shelf Software Use in Medical Devices" guidance to be consistent with the final 2023 guidance
- Additional guidance updates for guidances that reference the 2005 premarket software guidance and a specific level of concern, updated with a cover page to indicate a documentation level aligning with the 2023 guidance

### Transition Period

There was a 60-day transition period from June 14 to August 13, 2023, during which sponsors could use either the 2005 or 2023 guidance to submit software-related documentation.

Starting August 14, 2023, the expectation is that sponsors should use the 2023 guidance. During the transition period, two versions of eSTAR were available: Version 3 (reflecting 2005 guidance) and Version 4 (reflecting 2023 guidance with basic or enhanced documentation level selection).

## Questions and Answers

### Q: How does level of concern from the 2005 guidance map to documentation level?

Samantha Collado: In both the 2005 version and the final 2023 version, the amount of documentation a sponsor should provide is based on the level of risk to the patient or the user of the device. In the 2005 version, this level was called level of concern and was determined through a series of questions to determine whether a device was major, moderate, or minor level of concern. Answering yes to a question such as, "Is the software device intended to be used in combination with a drug or biologic," meant that the device was automatically a major level concern.

In the 2023 version, the documentation level of a device, whether enhanced or basic, is based on the risks of its device software functions in the context of the device's intended use, such that the documentation level reflects the device as a whole. In many cases, devices previously considered to have a moderate level of concern will likely have a basic documentation level, and devices with a major level of concern will have an enhanced documentation level. Regardless, it is important to consider the risks of the device software functions in the context of the device's intended use to determine the appropriate documentation level.

### Q: How long will manufacturers be able to use the 2005 guidance policies?

Jason Ryans: There is a 60-day implementation period running from June 14 to August 13. During the implementation period, sponsors can either utilize the 2005 guidance or the 2023 guidance. Starting August 14, there is an expectation that all sponsors will utilize the 2023 guidance.

With regards to eSTAR, Version 3 maps to the 2005 guidance and the level of concern. Version 3 of eSTAR will be retired on August 13. Version 4 maps to the 2023 guidance and the documentation level. On October 1, 2023, all 510(k) submissions, unless exempted, must be submitted via eSTAR.

### Q: Is a traceability analysis document no longer required?

Justin Post: While FDA is not recommending a specific traceability analysis document as part of a premarket submission, there is a general expectation that sponsors document this analysis in their design history file for the device in alignment with the quality system regulations in 21 CFR Part 820. In the 2023 guidance, FDA has taken a least-burdensome approach and has decided to evaluate the adequacy of a sponsor's traceability procedures via other software documentation provided in the premarket submission.

For example, in the risk assessment provided as part of the risk management file, FDA intends to evaluate how identified risk control measures trace to product requirements, software testing, and labeling, where applicable. FDA will also review the overall traceability between requirements listed in the software requirements specification and information related to those requirements in other software documentation, such as the software design specification, system and software architecture design, and software testing documentation.

### Q: What is meant by "outcome of the evaluation" for unresolved software anomalies?

Aneesh Deoras: The point of saying "outcome" is really just to say that not everybody is using the same kind of approach to analyzing their bugs, anomalies, et cetera. We just want to understand exactly what your outcome was, particularly if it's not going to be fixed in the final version of the software. Any details you can provide about how you decided to leave anything in there is really helpful.

Time frames for fixing the anomaly are suggested if possible. Sometimes there isn't a time frame, and that's the case. But if you could explain why there's no time frame, that helps, too.

### Q: Can you clarify the difference in risk language between this guidance and the cybersecurity guidance?

Justin Post: The risk assessment in the cybersecurity guidance is different from the risk assessment in the premarket software guidance. When you talk about risk, there's risk from a cybersecurity perspective, which is done a certain way, and there's also risk from a safety perspective.

If you have a device that would be considered a cyber device per the 524(b) statute, there is an expectation that you do both a cybersecurity risk assessment per that statute and a safety risk assessment in alignment with what's in the final guidance for software.

For cybersecurity risk assessments, FDA is more focused on exploitability versus the impact of that risk. From a probability standpoint for cyber, FDA is more interested in how the software is vulnerable to exploitation, and then looking at the impact from a cybersecurity perspective, rather than the intentions of a malicious hacker.

### Q: What level of detail for traceability between SRS and SDS?

Aneesh Deoras: You don't really need a traceability matrix like we were asking for in the past, partly because that doesn't really align with how people are developing software today. We do want to get a sense from your SRS and SDS that you have a traceability system in place.

Where we actually ask for more detail about traceability is in the risk assessment section, to make sure that safety-critical risks are being traced all the way through to their validation.

Justin Post: In general, we just want to understand how the high-level design gets translated into the lower-level design that software programmers are using as they start the coding process. We want to make sure that's a prospective activity and that's being thought of during the design development process. We want to see evidence of traceability throughout the software documentation that's requested in the guidance.

### Q: Does IEC 62304 require a traceability matrix? What about the SDS documentation and test cases to source code?

Justin Post: We would expect as part of any software development process that you internally are documenting your traceability, from user needs all the way down to test cases. The scope of this guidance is about what FDA is looking to review to determine safety and effectiveness.

We're looking at documentation, not source code. We want to see, at a minimum, test cases traced to requirements. Requirements should be written in a manner that they're testable. We want to see evidence of traceability of those requirements in a test case somewhere. We're not asking you to provide source code as part of a review.

### Q: What versions of software should be described in the version history?

Aneesh Deoras: Generally, what we're looking for is enough detail that if you have a version number that you can assign that this version number was used for XYZ testing, this version was used for XYZ testing. We incorporate the version history throughout the whole review because our review of devices is not just the software. It's also going to be clinical, non-clinical, bench testing.

Having enough detail about what version of the software is tested in each of those settings is really valuable. It doesn't have to be thousands and thousands of lines of every single Git edit that's happened, but enough that you can get some detail. You don't have to tell about every build that was made, but the major ones used for usability testing or standards testing.

### Q: Is IEC 62304 software safety class aligned with the guidance's documentation level?

Aneesh Deoras: The documentation level is pretty different from 62304 and how the software safety classification is written up. We went through line by line in each to figure out exactly how they are different. There are subtle differences that make it really hard to directly relate them.

In some areas, like software development where we're leveraging 62304 recognition, largely A and B match up with basic, and C matches up with enhanced. But otherwise, it doesn't directly map. I'd recommend independently doing your assessment per what the guidance says.

### Q: Under what circumstances would executed protocols or test scripts be expected?

Justin Post: For enhanced documentation level, in addition to the system level testing, we want to see the unit integration test protocols and reports. For basic, we are requesting system-level test protocols and reports. We want to see evidence -- the test cases and how those were executed, the outcome of that testing and your final determination on whether or not that particular test passed or failed. That's the kind of evidence we're looking for.

### Q: Does this guidance apply to cloud services that are deep in the technology stack?

Aneesh Deoras: Largely, that stuff isn't regulated by FDA for our multiple-function device products and medical device data system policies. You wouldn't need to explain load balancing or anything like that. The architecture diagram just needs enough detail for us to understand that something isn't happening on site, it's happening somewhere else. But no, you don't need to go into that much detail unless it's critical to how you've developed your system.

### Q: Would any Class II device automatically be basic documentation?

Aneesh Deoras: That's not a default decision. Sometimes Class II devices can be enhanced. Sometimes they can be basic. And the same is for Class III. We suggest in the guidance that if it's Class III, it's likely enhanced, but we don't want to assign that across the board. There are some pieces of software within Class III devices that really aren't high risk. For Class II, you really do have both directions because Class II is so broad. You could have a patient monitor all the way down to certain types of prefilled syringes.

## Closing Summary

Sonja Fulmer: This guidance is intended to simplify the organization and content of software documentation elements, as well as the categorization levels. We updated this guidance to harmonize with software-related consensus standards, reflect changes made to software regulation from the 21st Century Cures Act, and ultimately to provide least-burdensome, risk-based recommendations based on our experience evaluating the safety and effectiveness of device software. This guidance supersedes the 2005 guidance on this topic.

If you have additional questions about this final guidance document, please email the CDRH Digital Health Center of Excellence at digitalhealth@fda.hhs.gov.

Printable slides of the presentation are available on CDRH Learn under the section titled "Specialty Technical Topics" and the subsection "Digital Health." A recording and transcript will be posted in the next few weeks.

For additional questions about the webinar or upcoming webinars, reach out to DICE at dice@fda.hhs.gov.
