<!-- Faithful full text of 21 CFR Part 820, retrieved verbatim from the public-domain
     eCFR versioner API. Deterministic XML->markdown transcription (no paraphrase).
     This is the AUTHORITATIVE in-repo source for this regulation; the sibling
     distilled file is a finding aid. Verify against the live eCFR for currency. -->

**Citation**: 21 CFR Part 820
**Source**: eCFR versioner API — `https://www.ecfr.gov/api/versioner/v1/full/2026-07-13/title-21.xml?chapter=I&subchapter=H&part=820`
**Retrieved**: 2026-07-14 (point-in-time date 2026-07-13; corroborated by user-supplied eCFR PDF "up to date as of 7/13/2026", md5 7cc25deb464dbc84f13c9fa1d6bb4a10)
**Text basis**: public domain (verbatim transcription of the eCFR XML)

---

# PART 820—QUALITY MANAGEMENT SYSTEM REGULATION

**Authority:** 21 U.S.C. 351, 352, 360, 360c, 360d, 360e, 360h, 360i, 360j, 360l, 371, 374, 381, 383; 42 U.S.C. 216, 262, 263a, 264.

**Source:** 89 FR 7523, Feb. 2, 2024, unless otherwise noted.

## Subpart A—General Provisions

### § 820.1 Scope.

(a) *Applicability.* Current good manufacturing practice (CGMP) requirements are set forth in this quality management system regulation (QMSR). The requirements in this part govern the methods used in, and the facilities and controls used for, the design, manufacture, packaging, labeling, storage, installation, and servicing of all finished devices intended for human use. The requirements in this part are intended to assure that finished devices will be safe and effective and otherwise in compliance with the Federal Food, Drug, and Cosmetic Act and that the use of other terminology, such as “safety and performance,” in this part does not change this statutory standard or the requirements of this part. Any manufacturers engaged in the design, manufacture, packaging, labeling, storage, installation, or servicing of a finished device must establish and maintain a quality management system that is appropriate for its specific device(s). Manufacturers subject to this part include, but are not limited to, manufacturers that perform the functions of contract sterilization, installation, relabeling, remanufacturing, repacking, or specification development, as well as initial distributors of foreign entities that perform these functions. If a manufacturer engages in only some operations subject to the requirements in this part, and not in others, that manufacturer need only comply with those requirements applicable to the operations in which it is engaged.

(1) *Finished devices.* The provisions of this part shall apply to any finished device, as defined in this part, intended for human use, that is manufactured in any State or Territory of the United States, the District of Columbia, or the Commonwealth of Puerto Rico, or that is imported or offered for import into the United States.

(2) *Components or parts.* The provisions of this part do not apply to manufacturers of components or parts of finished devices, but such manufacturers are encouraged to consider provisions of this regulation as appropriate.

(3) *Blood and blood components.* The provisions of this part do not apply to manufacturers of blood and blood components used for transfusion or for further manufacturing. Such manufacturers are subject to subchapter F of this chapter.

(4) *HCT/Ps.* The provisions of this part apply to manufacturers of human cells, tissues, and cellular and tissue-based products (HCT/Ps), as defined in § 1271.3(d) of this chapter, that are devices (subject to premarket review or notification, or exempt from notification, under an application submitted under the device provisions of the Federal Food, Drug, and Cosmetic Act or under a biological product license application under section 351 of the Public Health Service Act). HCT/Ps regulated as devices are also subject to the donor-eligibility requirements set forth in part 1271, subpart C of this chapter and applicable current good tissue practice requirements in part 1271, subpart D of this chapter. In the event of a conflict between applicable regulations in part 1271 and in other parts of this chapter, the regulation specifically applicable to the device in question shall supersede the more general regulation.

(b) *Conflicts with other requirements under the Federal Food, Drug, and Cosmetic Act.* The QMSR for devices in this part supplements regulations in other parts of this chapter except where explicitly stated otherwise. To the extent that any applicable requirements in this part conflict with requirements in other parts of this chapter, the requirements specifically applicable to the device in question shall supersede the more generally applicable requirements. Moreover, to the extent that any clauses of ISO 13485 (incorporated by reference, see § 820.7) conflict with any provisions of the Federal Food, Drug, and Cosmetic Act and/or its other implementing regulations, the Federal Food, Drug, and Cosmetic Act and/or its other implementing regulations will control.

(c) *Foreign manufacturers.* A device that is imported or offered for import into the United States is subject to refusal of admission to the United States under section 801(a) of the Federal Food, Drug, and Cosmetic Act if, among other things, it appears to be adulterated as set forth in the Federal Food, Drug, and Cosmetic Act and its implementing regulations.

(d) *Exemptions or variances.* (1) A manufacturer subject to any requirement under section 520(f)(1) of the Federal Food, Drug, and Cosmetic Act, including any requirements under this part, may petition for an exemption or variance from such requirement in accordance with section 520(f)(2) of the Federal Food, Drug, and Cosmetic Act. Petitions for an exemption or variance shall be submitted in accordance with the procedures set forth in § 10.30 of this chapter.

(2) FDA may initiate and grant a variance from any requirement(s) in this part when the Agency determines that such variance is in the best interest of the public health, including that there is a public health need for the device and the device would not likely be made sufficiently available without the variance. Such variance will remain in effect only so long as there remains a public health need for the device and the device would not likely be made sufficiently available without the variance.

### § 820.3 Definitions.

The definitions in ISO 13485 and in Clause 3 of ISO 9000 (incorporated by reference, see § 820.7) apply to this part, except as specified in paragraph (b) of this section, and do not affect the meaning of similar terms defined in this title.

(a) The following terms, which are either not used or not defined in ISO 13485 or in Clause 3 of ISO 9000, also apply for the purposes of this part:

*Batch* or *lot* means one or more components or finished devices that consist of a single type, model, class, size, composition, or software version that are manufactured under essentially the same conditions and that are intended to have uniform characteristics and quality within specified limits.

*Component* means any raw material, substance, piece, part, software, firmware, labeling, or assembly that is intended to be included as part of the finished, packaged, and labeled device.

*Federal Food, Drug, and Cosmetic Act* means the Federal Food, Drug, and Cosmetic Act, 21 U.S.C. 321 *et seq.,* as amended.

*Finished device* means any device or accessory to any device that is suitable for use or capable of functioning, whether or not it is packaged, labeled, or sterilized.

*Human cell, tissue, or cellular or tissue-based product (HCT/P) regulated as a device* means an HCT/P as defined in § 1271.3(d) of this chapter that does not meet the criteria in § 1271.10(a) of this chapter and that is also regulated as a device.

*Remanufacturer* means any person who processes, conditions, renovates, repackages, restores, or does any other act to a finished device that significantly changes the finished device's performance or safety specifications, or intended use.

(b) All definitions in section 201 of the Federal Food, Drug, and Cosmetic Act shall apply to the regulation of quality management systems under this part and shall supersede the correlating terms and definitions in ISO 13485 (*e.g.,* the definitions of device and labeling in section 201(h) and (m) of the Federal Food, Drug, and Cosmetic Act apply to this part and supersede the definitions for the correlating terms in ISO 13485 (labelling and medical device)). In addition, the following terms and definitions apply to this part and supersede the definitions for the correlating terms in ISO 13485 or ISO 9000:

*Implantable medical device* shall have the meaning of “implant” as defined in section 860.3 of this chapter.

*Manufacturer* means any person who designs, manufactures, fabricates, assembles, or processes a finished device. Manufacturer includes, but is not limited to, those who perform the functions of contract sterilization, installation, relabeling, remanufacturing, repacking, or specification development, and initial distributors of foreign entities performing these functions.

*Organization* shall have the meaning of “manufacturer” as defined in this part.

*Rework* means action taken on a nonconforming product so that it will fulfill the specified requirements in the medical device file (MDF) before it is released for distribution.

*Safety and Performance* shall have the meaning of “safety and effectiveness” in Clause 0.1 of ISO 13485. The phrase “safety and performance” does not relieve a manufacturer from any obligation to implement controls or other measures that provide reasonable assurance of safety and effectiveness.

[[89 FR 7523, Feb. 2, 2024; 89 FR 82945, Oct. 15, 2024]]

### § 820.5 [Reserved]

### § 820.7 Incorporation by reference.

Certain material is incorporated by reference into this part with the approval of the Director of the Federal Register under 5 U.S.C. 552(a) and 1 CFR part 51. All approved incorporation by reference (IBR) material is available for inspection at the Food and Drug Administration, and at the National Archives and Records Administration (NARA). Contact FDA at: Dockets Management Staff, 5630 Fishers Lane, Rm. 1061, Rockville, MD 20852; 240-402-7500; *https://www.regulations.gov/document/FDA-2013-S-0610-0003.* For information on the availability of this material at NARA, visit *www.archives.gov/federal-register/cfr/ibr-locations* or email *fr.inspection@nara.gov.* This material may be obtained from the International Organization for Standardization (ISO), BIBC II, Chemin de Blandonnet 8, CP 401, 1214 Vernier, Geneva, Switzerland; +41-22-749-01-11; *customerservice@iso.org, https://www.iso.org/store.html.*

(a) ISO 9000:2015(E) (“ISO 9000”), *Quality Management systems—Fundamentals and vocabulary,* Clause 3—*Terms and definitions,* Fourth edition, September 15, 2015. IBR approved for § 820.3.

(b) ISO 13485:2016(E) (“ISO 13485”), *Medical devices—Quality management systems—Requirements for regulatory purposes,* Third edition, March 1, 2016; IBR approved for §§ 820.1, 820.3, 820.10, 820.35, and 820.45.

### § 820.10 Requirements for a quality management system.

A manufacturer subject to this part as described by § 820.1(a) must:

(a) *Document.* Document a quality management system that complies with the applicable requirements of ISO 13485 (incorporated by reference, see § 820.7) and other applicable requirements of this part; and

(b) *Applicable regulatory requirements.* Comply, as appropriate, with the other applicable regulatory requirements in this title, including, but not limited to the following, to fully comply with the listed ISO 13485 Clause:

(1) For Clause 7.5.8 in ISO 13485, Identification, the manufacturer must document a system to assign unique device identification to the medical device in accordance with the requirements of part 830 of this chapter.

(2) For Clause 7.5.9.1 in ISO 13485, Traceability—General, the manufacturer must document procedures for traceability in accordance with the requirements of part 821 of this chapter, if applicable.

(3) For Clause 8.2.3 in ISO 13485, Reporting to regulatory authorities, the manufacturer must notify FDA of complaints that meet the reporting criteria of part 803 of this chapter.

(4) For Clauses 7.2.3, 8.2.3, and 8.3.3, advisory notices shall be handled in accordance with the requirements of part 806 of this chapter.

(c) *Design and development.* Manufacturers of class II, class III, and those class I devices listed in paragraph (c)(1) of this section and table 1 to paragraph (c)(2) of this section must comply with the requirements in Design and Development, Clause 7.3 and its Subclauses in ISO 13485. The class I devices are as follows:

(1) Devices automated with computer software; and

(2) The devices listed in the following table:

Table 1 to Paragraph (**c**)(2)

(d) *Devices that support or sustain life.* Manufacturers of devices that support or sustain life, the failure of which to perform when properly used in accordance with instructions for use provided in the labeling can be reasonably expected to result in a significant injury, must comply with the requirements in Traceability for Implantable Devices, Clause 7.5.9.2 in ISO 13485, in addition to all other applicable requirements in this part, as appropriate.

(e) *Enforcement.* The failure to comply with any applicable requirement in this part renders a device adulterated under section 501(h) of the Federal Food, Drug, and Cosmetic Act. Such a device, as well as any person responsible for the failure to comply, is subject to regulatory action.

## Subpart B—Supplemental Provisions

### §§ 820.20-820.30 [Reserved]

### § 820.35 Control of records.

In addition to the requirements of Clause 4.2.5 in ISO 13485 (incorporated by reference, see § 820.7), Control of Records, the manufacturer must include the following information in certain records:

(a) *Records of complaints.* In addition to Clause 8.2.2 in ISO 13485, Complaint Handling, the manufacturer shall maintain records of the review, evaluation, and investigation for any complaints involving the possible failure of a device, labeling, or packaging to meet any of its specifications. If an investigation has already been performed for a similar complaint, another investigation is not necessary, and the manufacturer shall maintain records documenting justification for not performing such investigation. For complaints that must be reported to FDA under part 803 of this chapter, complaints that a manufacturer determines must be investigated, and complaints that the manufacturer investigated regardless of those requirements, the manufacturer must record the following information:

(1) The name of the device;

(2) The date the complaint was received;

(3) Any unique device identifier (UDI) or universal product code (UPC), and any other device identification(s);

(4) The name, address, and phone number of the complainant;

(5) The nature and details of the complaint;

(6) Any correction or corrective action taken; and

(7) Any reply to the complainant.

(b) *Records of servicing activities.* In adhering to Clause 7.5.4 in ISO 13485, Servicing Activities, the manufacturer must record the following information, at a minimum, for servicing activities:

(1) The name of the device serviced;

(2) Any UDI or UPC, and any other device identification(s);

(3) The date of service;

(4) The individual(s) who serviced the device;

(5) The service performed; and

(6) Any test and inspection data.

(c) *Unique Device Identification.* In addition to the requirements of Clauses 7.5.1, 7.5.8, and 7.5.9 in ISO 13485, the UDI must be recorded for each medical device or batch of medical devices.

(d) *Confidentiality.* Records deemed confidential by the manufacturer may be marked to aid FDA in determining whether information may be disclosed under the public information regulation in part 20 of this chapter.

### § 820.40 [Reserved]

### § 820.45 Device labeling and packaging controls.

In addition to the requirements of Clause 7.5.1 of ISO 13485 (incorporated by reference, see § 820.7), Control of production and service provision, each manufacturer must document and maintain procedures that provide a detailed description of the activities to ensure the integrity, inspection, storage, and operations for labeling and packaging, during the customary conditions of processing, storage, handling, distribution, and, as appropriate, use of the device.

(a) The manufacturer must ensure labeling and packaging has been examined for accuracy prior to release or storage where applicable, to include the following:

(1) The correct unique device identifier (UDI) or universal product code (UPC), or any other device identification(s);

(2) Expiration date;

(3) Storage instructions;

(4) Handling instructions; and

(5) Any additional processing instructions.

(b) The release of the labeling for use must be documented in accordance with Clause 4.2.5 of ISO 13485.

(c) The manufacturer must ensure labeling and packaging operations have been established and maintained to prevent mixups, including, but not limited to, inspection of the labeling and packaging before use to assure that all devices have correct labeling and packaging, as specified in the medical device file. Results of such labeling inspection must be documented in accordance with Clause 4.2.5 of ISO 13485.

## Subparts C-O [Reserved]
