# TC-PROTO-GROUNDING · run 1 · q4 · advisor: quality-engineering · 2026-09-08 · model claude-fable-5-1

**Question (verbatim):** Is our design-and-development plan anchored on a current regulation or a repealed one?

**Answer (verbatim capture; absolute paths normalized to repo-relative):**

**Short answer: half and half — and the half that matters for FDA is repealed.** The PCA-device Design and Development Plan anchors on `ISO 13485 §7.3.2; 21 CFR 820.30(b)`. The ISO anchor is current. `21 CFR 820.30(b)` points at a section that no longer exists in Part 820.

## What the plan says — `docs/project/dhfs/pca-device/design-controls/plans/GL-TMP-DC-001-design-and-development-plan.md` L22 (frontmatter note) and L42 (body "Standards Anchor"). The document is a 0.1 DRAFT stub (2026-04-21); the anchor is inherited.

## Why 820.30(b) is repealed — live eCFR (2026-08-31): §§ 820.20–820.30 [Reserved]; § 820.10(c) requires ISO 13485 Clause 7.3 for Class II (89 FR 7523). L1a `.claude/skills/medtech-docs/references/regulations/21-cfr-part-820.md` L25, L37; L1b `docs/external/regulations/qmsr-part-820.md` L22, L27.

## The program already decided this — `qmsr-part-820.md` L24–L29 program rule (2026-07-14, task ben/105): cite ISO 13485 Clause 7.3 via § 820.10(c); legacy QSR numbers only as explicitly historical; QMS documents under `docs/internal/source-md/**` are a deferred remediation backlog owned by QE; new/updated DHF documents follow the new rule. The DDP stub predates the rule.

## Scope — all ten DDP stubs identical (L22 + L42) under `docs/project/dhfs/**/design-controls/plans/`. Inherited from the QMS layer: template `docs/internal/source-md/design-controls/templates/design-and-development-plan.md` L28; SOP `docs/internal/source-md/design-controls/design-planning-sop.md` L23, L47, L65; `qms-index.md` L76–L83, L89; `design-controls/README.md` L11–L18; `docs/project/dhf-manifest/qms-manifest.md` L49; `docs/project/submissions/submission-tracker.overlay.yml` (`ref: "21 CFR 820.30(b) / ISO 13485 §7.3.2"`); `docs/project/submissions/510k/composition-manifest.md` L45–L47.

## Suggestions: fix the anchor when the stub is populated; fix the template first or at the same time (`QMS-ARCH-002` → `GL-SOP-DC-002 §6.2` → `GL-TMP-DC-001`); audit posture (document-control observation, obligation intact); sweep the tracker overlay and composition manifest.

## Citation verification: 21 CFR 820.30(b) as current — broken (stale-citation; L1a source-md L113, L1b L22, live eCFR); 820.10(c) → ISO 13485 Cl. 7.3 — sound (L1a source-md L99; L1b L16); 820.7 IBR — sound (L1a source-md L81); ISO 13485 subclause 7.3.2 — unverified (no ISO 13485 text in repo; L1a L48, L1b L46 `[VERIFY]`); QMSR compliance date — unverified in-repo.

## Counterpoints: "820.30 is still how everyone talks"; a labelled historical anchor is acceptable under the program rule; the bigger DDP problem is that it is an unpopulated stub.
