# TC-PROTO-GROUNDING · run 1 · q5 · advisor: vnv-lead · 2026-09-08 · model claude-fable-5-1

**Question (verbatim):** Which verification protocol covers the software requirements, and which requirements have no test?

**Answer (verbatim capture; absolute paths normalized to repo-relative):**

## Short answer
**No verification protocol covers the software requirements today.** The pca-device SRS (`docs/project/dhfs/pca-device/design-controls/requirements/software-requirements.md`) names four protocol IDs — `VER-PP3500-SW-001`, `-002`, `-003`, `-006` — but none is defined anywhere in `docs/`. Strictly, all 32 software requirements have no test artifact; 25 do not even name a planned protocol ID.

## What I checked
1. No protocol document exists: discovery index `docs/project/dhf-manifest/pdlc-demo-dhf-discovery.json` L139–146 (`verification_protocols` folder `.../vnv/protocols`, exists false) and L147–154; grep `VER-PP3500` in `docs/`: 11 files, all references. `docs/project/dhfs/pca-device/design-controls/vnv/GL-TMP-DC-003-verification-protocol-report.md` is an unfilled stub (L48, L67, Rev 0.1 DRAFT); `vnv/formal/` holds only a README; `docs/project/dhfs/pca-device/design-controls/vnv/testing-strategy.md` L3 `awaiting-content`.
2. The trace tool agrees: `docs/project/console/pca-device/console_trace_matrix.md` (2026-07-15) L12 `SW Reqs | 32 | 4 | 32 | 28`; Broken References L19–21 (`SW-001`/`SW-002` → `VER-PP3500-SW-001`, `SW-009` → `VER-PP3500-SW-003`, unknown_id); `trace-matrix.yml` L26–28 vnv layer `source: null`; DI citations in `design-inputs.md` L92, L94–95, L103.

## Which requirements have no test
Group A — 25 rows with no protocol ID (methods only): software test SW-005/007/010/011/013/014/016/021/028/029/031; bench SW-012/018/019/020/022; cyber SW-025/026/027; conformance SW-023/024; summative usability SW-015; inspection/bench SW-017; inspection/analysis SW-030; software test/inspection SW-032. Group B — 3 rows pointing at unknown IDs: SW-001, SW-002, SW-009. Group C — 4 rows pointing at recognised IDs with no document: SW-003, SW-004, SW-006, SW-008. Safety-critical exposure: 7 of 12 CtS rows in Group A, 3 in Group B.

## Knock-on issues
- SW-030 fails its own acceptance criterion (SRS L147): trace is 0/32.
- Risk file leans on the same dangling IDs: `docs/project/dhfs/pca-device/risk-management/GL-TMP-RM-003-hazard-analysis.md` L67–69, L80 cite `VER-PP3500-SW-002`/`-006` for HAZ-001/002/003/014.
- Naming mismatch with the QMS form `docs/internal/source-md/design-controls/templates/verification-protocol-report.md` (GL-TMP-DC-003, parent GL-SOP-DC-006): `Protocol ID | GL-VER-{{PROJECT}}-{{NNN}}` (L53), tables keyed by DI ID (L90, L103); SRS uses `VER-PP3500-SW-NNN`.

## Suggested next steps (not decisions): author the software system test protocol(s) under `vnv/` per IEC 62304 §5.7; reconcile the ID scheme and point `trace-matrix.yml` `vnv.source` at the new document; populate `testing-strategy.md`; update the hazard analysis Verification(s) column.
## Counterpoints: expected for Phase 4 (SRS L19), but the SRS/DI/hazard analysis assert protocol IDs that do not exist; test design content is present, protocol authoring is the gap; some rows belong in other protocol types (GL-TMP-DC-004, GL-TMP-UC-003, cybersecurity test report).

Citation check inline: IEC 62304 §5.7 sound (L1a `.claude/skills/medtech-docs/references/standards/iec-62304.md` L100–105; L1b `docs/external/standards/iec-62304.md` L69–74); tiers disagree on Class A applicability (unverified, paywalled); L1b L170 open `[VERIFY]` checklist row consistent with this finding.
