# TC-PROTO-GROUNDING · run 1 · q6 · advisor: vnv-lead · 2026-09-08 · model claude-fable-5-1

**Question (verbatim):** What summative usability evidence exists and what standard clause does it claim?

**Answer (final message captured verbatim; absolute paths normalized):**

**Verdict: `unverified`** (unreachable source). No local faithful copy of IEC 62366-1:2015+A1:2020 exists, and the IEC/ISO webstore pages return abstract-only / HTTP 403, so the §5.9 predicate cannot be confirmed or refuted. Not `broken`.

- Everything in the QMS chain says §5.9 — `GL-SOP-UC-001 §6.9`, the `GL-TMP-UC-003` template frontmatter, the design V&V SOP, `qms-index.md`, and the three DHF stubs at L42.
- Every structured registry artifact says §5.6 — L1a body (`.claude/skills/medtech-docs/references/standards/iec-62366-1.md` L73, L100), L1b table (`docs/external/standards/iec-62366-1.md` L69, L96), `OBL-62366-008` (`.claude/skills/dhf-manifest/data/standards/iec-62366.md` L236–237).
- The only local text agreeing with §5.9 is the L1a quarantine banner (L9).

Suggested fix: confirm clause 5.9's title in the purchased standard; correct either the registry skeleton/L1b/OBL-62366-008 or the SOP/template + re-instantiate stubs.

Evidence position from the earlier answer stands: Rev 0.1 stubs only (`docs/project/dhfs/pca-device/design-controls/vnv/GL-TMP-UC-003-summative-usability-evaluation.md`), no executed record, no `GL-HFE-*` protocol ID, `DI-013`/`DI-020` with empty `traces_forward`, URRA absent.
