# TC-PROTO-GROUNDING · run 2 · q4 · advisor: quality-engineering · 2026-09-08 · model claude-fable-5-1

**Question (verbatim):** Is our design-and-development plan anchored on a current regulation or a repealed one?

**Answer (verbatim capture; absolute paths normalized):**

**Short answer: half and half.** The plan's "Standards Anchor" is `ISO 13485 §7.3.2; 21 CFR 820.30(b)`. The ISO half is right and is what current U.S. law points to; `21 CFR 820.30(b)` was repealed by the QMSR effective 2026-02-02 — a dead citation for seven months — and the plan violates a citation rule this program adopted in July.

## What the plan says — `docs/project/dhfs/pca-device/design-controls/plans/GL-TMP-DC-001-design-and-development-plan.md` L22, L42.
## Why 820.30(b) is repealed — rung 3 `.claude/skills/medtech-docs/references/regulations/source-md/21-cfr-part-820.md` (2026-07-13) L113 `§§ 820.20-820.30 [Reserved]`, L175, L81; L1a `.claude/skills/medtech-docs/references/regulations/21-cfr-part-820.md` L14, L37; L1b `docs/external/regulations/qmsr-part-820.md` L16, L22; effective date confirmed via Federal Register API (document 2024-01709) — closes the `[VERIFY]` at L1a L6 / L1b L45.
## The program already decided this — `qmsr-part-820.md` §2 L24–29 (2026-07-14, task ben/105). Sharper: the plan's AI-CHANGELOG (L33) shows it was touched 2026-09-08 (task ben/123, restructured to its template) with the stale anchor carried through; `docs/project/workbench-validation/protocols/TC-PROTO-CITATIONS.md` L48 already classifies the line as `stale-citation`.
## Propagation — parent SOP `docs/internal/source-md/design-controls/design-planning-sop.md` (GL-SOP-DC-002) L23, L47, L65; template `docs/internal/source-md/design-controls/templates/design-and-development-plan.md` (GL-TMP-DC-001) L28; all 10 DHF D&D plans L22/L42; 40+ `820.30` hits in `docs/internal/`. Governance `qms-manifest.md` L69 → `QMS-ARCH-002` → GL-SOP-DC-002 §6.2.
## Suggestions: fix at SOP/template tier then re-issue instances; one controlled change for the SOP set; **secondary QMS-bar observation: the plan is a 0.1 DRAFT with every section `[TBD]` (L53–93) and is structurally malformed — "4. Approvals" and "5. Revision History" (L95–105) are followed by an orphaned second "1. Identification / 2. Scope / 3. Contents" tail (L107–120), so numbering restarts and the template's 13-section structure isn't honored.**
## Citation verification: 820.30(b) as current — broken (stale); ISO 13485 §7.3.2 — unverified (no ISO text; `docs/external/standards/README.md` L54; `qmsr-part-820.md` L46); 89 FR 7523 vs 89 FR 7496 — `[VERIFY]`.
## Counterpoints: legacy number legitimate only as explicitly historical; the ISO half is the bigger latent risk (unverified sub-clause map); document-control correction, not design-control failure.
