# TC-PROTO-GROUNDING · run 2 · q5 · advisor: vnv-lead · 2026-09-08 · model claude-fable-5-1

**Question (verbatim):** Which verification protocol covers the software requirements, and which requirements have no test?

**Answer (verbatim capture; absolute paths normalized):**

## Short answer
**No verification protocol currently covers the software requirements.** The SRS names four protocol IDs, none authored; the only verification-protocol file in the PCA Device DHF is an empty template stub. Per the trace matrix, 28 of 32 SW requirements have no forward trace; the 4 that do trace only to IDs minted from the design-inputs document.

## Protocol side
| Artifact | State |
|---|---|
| `docs/project/dhfs/pca-device/design-controls/vnv/GL-TMP-DC-003-verification-protocol-report.md` | Rev 0.1 DRAFT; Protocol ID `{{GL-VER-/VAL-/HFE-NNN}}` (L55); sections TBD (L60–100) |
| `.../vnv/GL-TMP-DC-004-validation-protocol-report.md`, `.../vnv/GL-TMP-UC-003-summative-usability-evaluation.md` | placeholder stubs (L46) |
| `.../vnv/testing-strategy.md` | awaiting-content (L3) |
| `.../vnv/protocols/` | does not exist (`docs/project/dhf-manifest/pdlc-demo-dhf-discovery.json` L139–146) |
SRS `docs/project/dhfs/pca-device/design-controls/requirements/software-requirements.md` cites `VER-PP3500-SW-001/002/003/006` (L62–65, L74, L76, L84); no file defines them.

## Why the trace matrix shows 3 tests — `trace-matrix.yml` L26–28 vnv `source: null`; `.claude/skills/trace-matrix/SKILL.md` L71 (derived from DI verification column); `.claude/skills/trace-matrix/scripts/parsers/defaults/design_inputs.py` L9–12; `design-inputs.md` L51, 53, 54, 62; `docs/project/console/pca-device/console_trace_matrix.md` L17–21 broken references.

## Which requirements have no test — traced (DI-derived) 4: SW-003/004 → SW-002; SW-006/008 → SW-006. Unresolved IDs 3: SW-001/002 → SW-001; SW-009 → SW-003. No ID 25: SW-005, SW-007, SW-010…SW-032. CTS exposure: 10 of 12 untraced (SRS L163); SW-030 (L147) fails its own criterion 28/32.
## Housekeeping — ID-scheme conflict (`GL-VER-/VAL-/HFE-NNN` vs `VER-PP3500-*`); stale DHF-resident trace matrix `docs/project/dhfs/pca-device/design-controls/trace-matrix/trace-matrix.md` (2026-04-15, no SW layer) vs console copy (2026-07-15).
## Closing (team decision): author protocols across types; set `vnv.source`; populate `testing-strategy.md` first.
## Counterpoints: "no test" overstates (intent 100% specified); 4/32 partly a tooling artifact; Rev A / Phase 4 baseline scope (SRS L186).

Standards footnote: IEC 62304 §5.7 — unverified (L1a `.claude/skills/medtech-docs/references/standards/iec-62304.md` L100–105 bannered; L1b `docs/external/standards/iec-62304.md` L69–74 `[VERIFY]`); tiers disagree on Class A applicability.
