# TC-PROTO-GROUNDING · run 3 · q3 · advisor: quality-engineering · 2026-09-08 · model claude-fable-5-1

**Question (verbatim):** Which QMS form governs the risk management plan, and what does it require?

**Answer (verbatim capture; absolute paths normalized):**

**Short answer:** there is no `FORM-*` document for it. The QMS governs the Risk Management Plan through a template, **GL-TMP-RM-001**, under parent SOP **GL-SOP-RM-001 §6.2**, with scales controlled by **GL-STD-RM-001**. Governance resolves through `qms-manifest` obligation `QMS-RM-001` (every DHF is `dhf_organization: internal`; no `.taxonomy.yml`).

## Governance chain — obligation `QMS-RM-001` `docs/project/dhf-manifest/qms-manifest.md` L340–375; SOP `docs/internal/source-md/risk-management/risk-management-sop.md`; template `docs/internal/source-md/risk-management/templates/risk-management-plan.md`; standard `docs/internal/source-md/risk-management/risk-assessment-criteria.md`.
## What it requires — SOP §6.2 content list (L125–134) + VP Quality approval before analysis; template eight sections (Scope; Responsibilities; Risk Acceptability Criteria 5×5; Review Activities; Verification of Risk Controls; Production/Post-Production Information; Approvals; Revision History); GL-STD-RM-001 §1 single source of truth for scales.
## Three things — (1) no RMP exists in any DHF (discovery index `risk_management_plan: null` for all ten; glob finds RM-003/004/002 only); `risk-strategy.md` is not an approved plan. (2) template §3 vs GL-STD-RM-001 §4 probability anchors disagree; `risk-management/README.md` L22 a third position. (3) SOP §6.2 vs template §7 approver sets.
## Citation verification — ISO 14971:2019 §4.4: L1a `.claude/skills/medtech-docs/references/standards/iso-14971.md` L31–39, L1b `docs/external/standards/iso-14971.md` L29–37, `OBL-14971-002` in `.claude/skills/dhf-manifest/data/standards/iso-14971.md`; verdict unverified (finding-aid banner; paywalled; L1b L155–157 stub `[VERIFY]` rows).
## Counterpoints — missing plan real gap vs scaffolding artefact; template vs standard authority; per-DHF vs platform plan (`docs/project/strategies/risk-strategy.md`).

_Operator note: must-cite (`.taxonomy.yml` + `Forms/`) does not exist here; P4 scored against the governing template + SOP (deviation, as in runs 1–2)._
