# TC-PROTO-GROUNDING · run 3 · q5 · advisor: vnv-lead · 2026-09-08 · model claude-fable-5-1

**Question (verbatim):** Which verification protocol covers the software requirements, and which requirements have no test?

**Answer (verbatim capture; absolute paths normalized):**

## Short answer
**No verification protocol covers the software requirements yet.** The SRS names four protocol IDs, none authored; the only verification file in the PCA-device V&V folder is an empty QMS template stub. All 32 SRS rows lack an authored test; 28 of 32 lack even a resolvable protocol ID.

## What the SRS points to — `docs/project/dhfs/pca-device/design-controls/requirements/software-requirements.md` (Rev A): `VER-PP3500-SW-001` (SW-001/002, dangling), `-002` (SW-003/004, recognised via DI-003/004, no document), `-003` (SW-009, dangling), `-006` (SW-006/008, recognised via DI-005, no document); 25 rows method-only.
## What exists — `docs/project/dhfs/pca-device/design-controls/vnv/GL-TMP-DC-003-verification-protocol-report.md` (Rev 0.1 DRAFT; **duplicated/misnumbered sections — two "## 2. Objective(s)", two "## 6." — an artifact of the form-conformance restructure noted in its AI-CHANGELOG**); `GL-TMP-DC-004-*`, `GL-TMP-UC-003-*` same; `testing-strategy.md` awaiting-content; `protocols/`/`reports/` do not exist (`docs/project/dhf-manifest/pdlc-demo-dhf-discovery.json`); grep `VER-PP3500` → zero hits under `vnv/`.
## Which requirements have no test — `docs/project/console/pca-device/console_trace_matrix.md` (2026-07-15): 32 / 4 with forward / 28 orphans. Tier 1 CtS without resolvable protocol (10 of 12): SW-001, SW-002, SW-009 (dangling); SW-010, SW-011, SW-013, SW-015, SW-025, SW-026, SW-027 (no ID). Tier 2 (18): SW-005, 007, 012, 014, 016–024, 028–032. Tier 3 (4): SW-003, 004, 006, 008. SW-030 sets its own coverage bar and fails it.
## Housekeeping — `docs/project/dhfs/pca-device/design-controls/trace-matrix/trace-matrix.md` (2026-04-15) has no SW layer; "with forward" is a weak test.
## Counterpoints — intent captured vs protocol absent; rows belong to different protocol families (bench, conformance, HFE, inspection); ID scheme unsettled (`VER-PP3500-SW-NNN` vs `GL-VER-/VAL-/HFE-NNN`).
Tier 1 grounding read: `docs/project/strategies/architecture-strategy.md`, `docs/project/strategies/development-strategy.md`, `docs/project/dhfs/pca-device/design-controls/architecture/pca-device-system-sad.md`. No external standards clauses vouched for.
