# TC-PROTO-GROUNDING · run 3 · q6 · advisor: vnv-lead · 2026-09-08 · model claude-fable-5-1

**Question (verbatim):** What summative usability evidence exists and what standard clause does it claim?

**Answer (verbatim capture; absolute paths normalized):**

**Short answer:** No executed summative usability evidence in the DHF. One unpopulated Rev 0.1 DRAFT protocol/report stub for pca-device claims **IEC 62366-1 §5.9** (plus FDA 2016 HFE/UE guidance); the clause claim is **unverified** (both distillation tiers quarantined on clause numbering) and a second project artifact claims **§5.6** for the same obligation.

## What exists — `docs/project/dhfs/pca-device/design-controls/vnv/GL-TMP-UC-003-summative-usability-evaluation.md` L42–L45 (anchor, 0.1 DRAFT, not released); all sections TBD; **section numbering disordered (1–9, then 5, 11, 6, 7, 3, 4) — a form-conformance artifact from the 2026-09-08 restructure** (note: observed before the numbering correction was applied). Identical stubs for connectivity-adapter and cloud-suite. Supporting stubs: `docs/project/dhfs/pca-device/design-controls/usability/GL-TMP-UC-002-usability-engineering-file.md`; `docs/project/dhfs/pca-device/design-controls/vnv/GL-TMP-DC-004-validation-protocol-report.md` (template `docs/internal/source-md/design-controls/templates/validation-protocol-report.md` L90); URRA absent (testing strategy D-TEST-1.7). Planned only: `design-inputs.md` L94, L96, L137 (DI-013, DI-020, DI-027; UN-007/UN-014 `user-needs.md` L106–L107); `software-requirements.md` L104 SW-015; `GL-TMP-RM-003-hazard-analysis.md` L68 HAZ-002; `GL-TMP-RM-004-design-fmea.md` L84; trace matrix `docs/project/dhfs/pca-device/design-controls/trace-matrix/trace-matrix.json` L1029, L1079 (empty `traces_forward`), V&V nodes L1630–L1686. Only historical text: `docs/project/dhfs/pca-device/postmarket/capa/CAPA-2023-001.md` L65.

## Clause claim — §5.9: stub L43, template `GL-TMP-UC-003` L23, UE SOP `usability-engineering-sop.md` L126, design V&V SOP L72/L96, `qms-index.md` L130. §5.6: `.claude/skills/dhf-manifest/data/standards/iec-62366.md` L236–L237 (OBL-62366-008), `pdlc-demo-dhf-manifest.json` L833; L1a/L1b bodies L73–L100 under quarantine banners (L9 / L7). Citation verification (citations advisor): both `unverified / ambiguous-source`. FDA layer: L1a `.claude/skills/medtech-docs/references/fda-guidance/human-factors-distilled.md` L10 (2026 final; 2016 process guidance remains in force); the 2016 guidance absent from every tier; no L1b HF applicability file; `docs/project/strategies/testing-strategy.md` L142 `[VERIFY]`.

## Other inconsistencies — location vs convention (`design-controls/usability/README.md` L13; 510(k) manifest L56; `usability-engineering-sop.md` L132); dhf-manifest OBL-62366-008 `GAP` (`pdlc-demo-dhf-manifest.json` L847); HF4a/HF4b rows referenced (`docs/project/milestones/engineering.yml` L269) but undefined; user-group count (`testing-strategy.md` L140; `pca-device-system-sad.md` L96).
## Evidence sufficiency — planned, not evidenced; critical path is the URRA; governing contract `docs/internal/source-md/usability-clinical/templates/summative-evaluation-protocol.md` + GL-SOP-UC-001.
## Counterpoints — clause number a detail for FDA but the repo cites two clauses outward; Category 2 rationale not available (HAZ-002 decimal-point CAPA history); scenario/participant design belongs to the human-factors advisor.
